
<!DOCTYPE html>


<html lang="en" data-content_root="./" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Hourly Timeseries Simulation &#8212; My sample book</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
<link href="_static/styles/bootstrap.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
<link href="_static/styles/pydata-sphinx-theme.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />

  
  <link href="_static/vendor/fontawesome/6.5.2/css/all.min.css?digest=dfe6caa3a7d634c4db9b" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="_static/vendor/fontawesome/6.5.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="_static/vendor/fontawesome/6.5.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="_static/vendor/fontawesome/6.5.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="_static/styles/sphinx-book-theme.css?v=a3416100" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css?v=13237357" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css?v=be8a1c11" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-thebe.css?v=4fa983c6" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-design.min.css?v=95c83b7e" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/bootstrap.js?digest=dfe6caa3a7d634c4db9b" />
<link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=dfe6caa3a7d634c4db9b" />
  <script src="_static/vendor/fontawesome/6.5.2/js/all.min.js?digest=dfe6caa3a7d634c4db9b"></script>

    <script src="_static/documentation_options.js?v=9eb32ce0"></script>
    <script src="_static/doctools.js?v=9a2dae69"></script>
    <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="_static/copybutton.js?v=f281be69"></script>
    <script src="_static/scripts/sphinx-book-theme.js?v=887ef09a"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js?v=4a39c7ea"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="_static/design-tabs.js?v=f930bc37"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script async="async" src="_static/sphinx-thebe.js?v=c100c467"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"; const thebe_selector = ".thebe,.cell"; const thebe_selector_input = "pre"; const thebe_selector_output = ".output, .cell_output"</script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'Hourly Timeseries Simulation';</script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="Sources" href="Sources.html" />
    <link rel="prev" title="Case Study" href="Case%20Study.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <div id="pst-skip-link" class="skip-link d-print-none"><a href="#main-content">Skip to main content</a></div>
  
  <div id="pst-scroll-pixel-helper"></div>
  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>Back to top</button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-primary-sidebar-checkbox"/>
  <label class="overlay overlay-primary" for="pst-primary-sidebar-checkbox"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          id="pst-secondary-sidebar-checkbox"/>
  <label class="overlay overlay-secondary" for="pst-secondary-sidebar-checkbox"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>

  <div class="pst-async-banner-revealer d-none">
  <aside id="bd-header-version-warning" class="d-none d-print-none" aria-label="Version warning"></aside>
</div>

  
    <header class="bd-header navbar navbar-expand-lg bd-navbar d-print-none">
    </header>
  

  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">

  
    
  

<a class="navbar-brand logo" href="intro.html">
  
  
  
  
  
    
    
      
    
    
    <img src="_static/logo_CLG.png" class="logo__image only-light" alt="My sample book - Home"/>
    <script>document.write(`<img src="_static/logo_CLG.png" class="logo__image only-dark" alt="My sample book - Home"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item">

 <script>
 document.write(`
   <button class="btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script></div>
        <div class="sidebar-primary-item"><nav class="bd-links bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="intro.html">
                    Welcome to a new power system screening tool for the Republic of Ireland
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="Power%20Flow%20and%20Contingency%20Outline.html">Power Flow and Contingency Outline</a></li>
<li class="toctree-l1"><a class="reference internal" href="Case%20Study.html">Case Study</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Hourly Timeseries Simulation</a></li>


<li class="toctree-l1"><a class="reference internal" href="Sources.html">Sources</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main" role="main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article d-print-none">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><button class="sidebar-toggle primary-toggle btn btn-sm" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</button></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/executablebooks/jupyter-book" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/executablebooks/jupyter-book/issues/new?title=Issue%20on%20page%20%2FHourly Timeseries Simulation.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="_sources/Hourly Timeseries Simulation.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>



<script>
document.write(`
  <button class="btn btn-sm nav-link pst-navbar-icon theme-switch-button" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="theme-switch fa-solid fa-sun fa-lg" data-mode="light"></i>
    <i class="theme-switch fa-solid fa-moon fa-lg" data-mode="dark"></i>
    <i class="theme-switch fa-solid fa-circle-half-stroke fa-lg" data-mode="auto"></i>
  </button>
`);
</script>


<script>
document.write(`
  <button class="btn btn-sm pst-navbar-icon search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass fa-lg"></i>
  </button>
`);
</script>
<button class="sidebar-toggle secondary-toggle btn btn-sm" title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</button>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Hourly Timeseries Simulation</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h1 nav-item toc-entry"><a class="reference internal nav-link" href="#">Hourly Timeseries Simulation</a></li>
<li class="toc-h1 nav-item toc-entry"><a class="reference internal nav-link" href="#method">Method</a></li>
<li class="toc-h1 nav-item toc-entry"><a class="reference internal nav-link" href="#output">Output</a></li>
</ul>

            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="hourly-timeseries-simulation">
<h1>Hourly Timeseries Simulation<a class="headerlink" href="#hourly-timeseries-simulation" title="Link to this heading">#</a></h1>
<p>Transmission planners increasingly require accurate hourly simulations to assess the operational impact of integrating new renewable generation or network reinforcements. While the static load flow cases are useful, there is a need within the industry for more depth in order to understand how new generators or network reinforcements impact the system during normal operation. Unlike traditional tools (e.g., PLEXOS, GAMS, PSSE, TARA), this Python-based solution using PandaPower significantly reduces cost and analysis time while maintaining accuracy.</p>
<p>In light of the recent decision on Large Energy User connection, there will be a push for Eirgrid to create a network capacity tool similar to what has been created for the distribution network by ESB. It may not be feasible to have a new transmission network capacity tool supported by data from quarterly simulations using PLEXOS. Instead, this pandapower based tool is a capable alternative.</p>
</section>
<section class="tex2jax_ignore mathjax_ignore" id="method">
<h1>Method<a class="headerlink" href="#method" title="Link to this heading">#</a></h1>
<p>The first stage in the timeseries simulation part of this tool consists of creating a balanced power system model for each hour. The model is given a set of hourly values representing demand factor of peak, wind capacity factor and solar capacity factor. Each hourly simulation is conducted by creating a balanced load-generation model, dispatching generation units according to EirGrid’s priority dispatch rules, and ensuring network constraints are observed.</p>
<p>This leaves room for edits as needed by the user, but keeps the focus on hourly load flow and realistic system dispatch. If the user would like specific battery storage projects with duration of 8 hours and others with 4 hour duration, they are able to make changes to reflect any unique disptach sensitivity. Currently the script operates dispatching all battery storage uniformly, charging when renewable generation is high and discharging when renewables are low. This is another area that can be modified, if specific projects seek to dispatch based on local generation/demand rather than central system-wide dispatch.</p>
<p>A balanced and converged network model is created for each hour at a rate of roughly 1463 hours (~2 months) in under 25 minutes using standard AC newton raphson powerflow solutions.</p>
<p>After the dispatch balancing is completed for each network model, the nodal analysis begins. Contingency analysis is completed for each hour, identifying the worst case contingency for each branch in the system greater or equal to 110kV. For each branch that experiences a worst case contingency greater than a user-defined “overload threshold”, shift factors are gathered and aggregated according to each bus. In doing this, the user can determine which nodes have a greater contribution to all worst case overloads for each hour in the simulation. There are two functional ways to complete this, either by AC powerflow for both the intact system and AC contingency analysis, or AC power flow on the intact system with DC LODF approximation for the contingency analysis. The latter being the most time efficient, capable of processing 2 months of hourly data in 42 minutes.</p>
</section>
<section class="tex2jax_ignore mathjax_ignore" id="output">
<h1>Output<a class="headerlink" href="#output" title="Link to this heading">#</a></h1>
<p><img alt="ECP GSS" src="_images/South_IRL.png" /></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">sys</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>
<span class="kn">import</span> <span class="nn">pandas</span> <span class="k">as</span> <span class="nn">pd</span>
<span class="kn">import</span> <span class="nn">pandapower</span> <span class="k">as</span> <span class="nn">pp</span>
<span class="kn">import</span> <span class="nn">plotly.graph_objects</span> <span class="k">as</span> <span class="nn">go</span>
<span class="kn">import</span> <span class="nn">plotly.io</span> <span class="k">as</span> <span class="nn">pio</span>
<span class="kn">from</span> <span class="nn">IPython.display</span> <span class="kn">import</span> <span class="n">HTML</span><span class="p">,</span> <span class="n">display</span>


<span class="c1"># Optional: Uncomment to disable numba warnings (or install numba in your poetry environment)</span>
<span class="c1"># pp.options.numba = False</span>

<span class="n">PF_SETTINGS</span> <span class="o">=</span> <span class="p">{</span>
    <span class="s2">&quot;algorithm&quot;</span><span class="p">:</span> <span class="s2">&quot;nr&quot;</span><span class="p">,</span>
    <span class="s2">&quot;max_iteration&quot;</span><span class="p">:</span> <span class="mi">100</span><span class="p">,</span>
    <span class="s2">&quot;tolerance_mva&quot;</span><span class="p">:</span> <span class="mf">5e-3</span><span class="p">,</span>
    <span class="s2">&quot;init&quot;</span><span class="p">:</span> <span class="s2">&quot;dc&quot;</span><span class="p">,</span>
    <span class="s2">&quot;enforce_q_lims&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;calculate_voltage_angles&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">,</span>
    <span class="s2">&quot;logging&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
    <span class="s2">&quot;voltage_depend_loads&quot;</span><span class="p">:</span> <span class="kc">False</span><span class="p">,</span>
    <span class="s2">&quot;v_debug&quot;</span><span class="p">:</span> <span class="kc">True</span>
<span class="p">}</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 1. Load or Create the pandapower Network</span>
<span class="c1"># =============================================================================</span>
<span class="k">try</span><span class="p">:</span>
    <span class="n">net</span> <span class="o">=</span> <span class="n">pp</span><span class="o">.</span><span class="n">from_pickle</span><span class="p">(</span><span class="s2">&quot;adjusted_network.p&quot;</span><span class="p">)</span>
    <span class="c1">#print(&quot;Loaded adjusted_network_1162.p&quot;)</span>
<span class="k">except</span> <span class="ne">Exception</span> <span class="k">as</span> <span class="n">e</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Could not load &#39;adjusted_network.p&#39;. Creating a demo network. Error:&quot;</span><span class="p">,</span> <span class="n">e</span><span class="p">)</span>
    <span class="n">net</span> <span class="o">=</span> <span class="n">pp</span><span class="o">.</span><span class="n">create_empty_network</span><span class="p">()</span>
    <span class="n">b1</span> <span class="o">=</span> <span class="n">pp</span><span class="o">.</span><span class="n">create_bus</span><span class="p">(</span><span class="n">net</span><span class="p">,</span> <span class="n">vn_kv</span><span class="o">=</span><span class="mi">110</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;Bus A&quot;</span><span class="p">)</span>
    <span class="n">b2</span> <span class="o">=</span> <span class="n">pp</span><span class="o">.</span><span class="n">create_bus</span><span class="p">(</span><span class="n">net</span><span class="p">,</span> <span class="n">vn_kv</span><span class="o">=</span><span class="mi">110</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;Bus B&quot;</span><span class="p">)</span>
    <span class="n">b3</span> <span class="o">=</span> <span class="n">pp</span><span class="o">.</span><span class="n">create_bus</span><span class="p">(</span><span class="n">net</span><span class="p">,</span> <span class="n">vn_kv</span><span class="o">=</span><span class="mi">110</span><span class="p">,</span> <span class="n">name</span><span class="o">=</span><span class="s2">&quot;Bus C&quot;</span><span class="p">)</span>
    <span class="n">pp</span><span class="o">.</span><span class="n">create_line</span><span class="p">(</span><span class="n">net</span><span class="p">,</span> <span class="n">from_bus</span><span class="o">=</span><span class="n">b1</span><span class="p">,</span> <span class="n">to_bus</span><span class="o">=</span><span class="n">b2</span><span class="p">,</span> <span class="n">length_km</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">std_type</span><span class="o">=</span><span class="s2">&quot;149-AL1/24-ST1A 110.0&quot;</span><span class="p">)</span>
    <span class="n">pp</span><span class="o">.</span><span class="n">create_line</span><span class="p">(</span><span class="n">net</span><span class="p">,</span> <span class="n">from_bus</span><span class="o">=</span><span class="n">b2</span><span class="p">,</span> <span class="n">to_bus</span><span class="o">=</span><span class="n">b3</span><span class="p">,</span> <span class="n">length_km</span><span class="o">=</span><span class="mi">15</span><span class="p">,</span> <span class="n">std_type</span><span class="o">=</span><span class="s2">&quot;149-AL1/24-ST1A 110.0&quot;</span><span class="p">)</span>

<span class="c1">#Load flow can be used on singular hour to get load flow directions, voltages and more.</span>
<span class="n">pp</span><span class="o">.</span><span class="n">runpp</span><span class="p">(</span><span class="n">net</span><span class="p">,</span> <span class="o">**</span><span class="n">PF_SETTINGS</span><span class="p">)</span>
<span class="c1">#print(&quot;Load flow complete.&quot;)</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 2. Bus Filtering</span>
<span class="c1"># =============================================================================</span>
<span class="k">if</span> <span class="s2">&quot;geodata&quot;</span> <span class="ow">in</span> <span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="o">.</span><span class="n">columns</span><span class="p">:</span>
    <span class="n">filtered_buses</span> <span class="o">=</span> <span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span>
        <span class="p">(</span><span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span><span class="s2">&quot;vn_kv&quot;</span><span class="p">]</span> <span class="o">&gt;=</span> <span class="mi">110</span><span class="p">)</span> <span class="o">&amp;</span>
        <span class="p">(</span><span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span><span class="s2">&quot;in_service&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="kc">True</span><span class="p">)</span> <span class="o">&amp;</span>
        <span class="p">(</span><span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">)</span> <span class="o">&amp;</span>
        <span class="p">(</span><span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">)</span>
    <span class="p">]</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
    <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">]</span>
    <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">]</span>
<span class="k">else</span><span class="p">:</span>
    <span class="n">filtered_buses</span> <span class="o">=</span> <span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[(</span><span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span><span class="s2">&quot;vn_kv&quot;</span><span class="p">]</span> <span class="o">&gt;=</span> <span class="mi">110</span><span class="p">)</span> <span class="o">&amp;</span> <span class="p">(</span><span class="n">net</span><span class="o">.</span><span class="n">bus</span><span class="p">[</span><span class="s2">&quot;in_service&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="kc">True</span><span class="p">)]</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
    <span class="n">np</span><span class="o">.</span><span class="n">random</span><span class="o">.</span><span class="n">seed</span><span class="p">(</span><span class="mi">42</span><span class="p">)</span>
    <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">random</span><span class="o">.</span><span class="n">uniform</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">100</span><span class="p">,</span> <span class="n">size</span><span class="o">=</span><span class="nb">len</span><span class="p">(</span><span class="n">filtered_buses</span><span class="p">))</span>
    <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">random</span><span class="o">.</span><span class="n">uniform</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="mi">100</span><span class="p">,</span> <span class="n">size</span><span class="o">=</span><span class="nb">len</span><span class="p">(</span><span class="n">filtered_buses</span><span class="p">))</span>

<span class="c1"># Create a DataFrame similar to the original &quot;relevant_bus&quot;</span>
<span class="n">relevant_bus</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">({</span>
    <span class="s2">&quot;index&quot;</span><span class="p">:</span> <span class="n">filtered_buses</span><span class="o">.</span><span class="n">index</span><span class="p">,</span>
    <span class="s2">&quot;x1&quot;</span><span class="p">:</span> <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">],</span>
    <span class="s2">&quot;y1&quot;</span><span class="p">:</span> <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">],</span>
    <span class="s2">&quot;bus_names&quot;</span><span class="p">:</span> <span class="n">filtered_buses</span><span class="p">[</span><span class="s2">&quot;bus_names&quot;</span><span class="p">]</span>
<span class="p">})</span>
<span class="n">bus_ids</span> <span class="o">=</span> <span class="n">relevant_bus</span><span class="p">[</span><span class="s2">&quot;index&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">tolist</span><span class="p">()</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 3. Line Filtering</span>
<span class="c1"># =============================================================================</span>
<span class="n">filtered_lines</span> <span class="o">=</span> <span class="n">net</span><span class="o">.</span><span class="n">line</span><span class="p">[</span><span class="n">net</span><span class="o">.</span><span class="n">line</span><span class="p">[</span><span class="s2">&quot;in_service&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="kc">True</span><span class="p">]</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
<span class="n">filtered_lines</span> <span class="o">=</span> <span class="n">filtered_lines</span><span class="p">[</span>
    <span class="n">filtered_lines</span><span class="p">[</span><span class="s2">&quot;from_bus&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">isin</span><span class="p">(</span><span class="n">bus_ids</span><span class="p">)</span> <span class="o">&amp;</span> 
    <span class="n">filtered_lines</span><span class="p">[</span><span class="s2">&quot;to_bus&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">isin</span><span class="p">(</span><span class="n">bus_ids</span><span class="p">)</span>
<span class="p">]</span>

<span class="n">results</span> <span class="o">=</span> <span class="n">filtered_lines</span><span class="o">.</span><span class="n">copy</span><span class="p">()</span>
<span class="n">results</span><span class="p">[</span><span class="s2">&quot;loading_percent&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">net</span><span class="o">.</span><span class="n">res_line</span><span class="p">[</span><span class="s2">&quot;loading_percent&quot;</span><span class="p">]</span>
<span class="n">results</span><span class="p">[</span><span class="s2">&quot;p_from_mw&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">net</span><span class="o">.</span><span class="n">res_line</span><span class="p">[</span><span class="s2">&quot;p_from_mw&quot;</span><span class="p">]</span>
<span class="n">results</span><span class="p">[</span><span class="s2">&quot;name&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">results</span><span class="p">[</span><span class="s2">&quot;name&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">fillna</span><span class="p">(</span><span class="s2">&quot;Unnamed Line&quot;</span><span class="p">)</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 4. Load Global Contingency Aggregator Data and Build Lookup</span>
<span class="c1"># =============================================================================</span>
<span class="n">global_contingency_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="s2">&quot;global_contingency_agg_final_ECP_251_2031_spilled.csv&quot;</span><span class="p">)</span>
<span class="k">def</span> <span class="nf">normalize_name</span><span class="p">(</span><span class="n">name</span><span class="p">):</span>
    <span class="k">return</span> <span class="s2">&quot; &quot;</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="nb">str</span><span class="p">(</span><span class="n">name</span><span class="p">)</span><span class="o">.</span><span class="n">split</span><span class="p">())</span><span class="o">.</span><span class="n">strip</span><span class="p">()</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span>

<span class="n">cont_map</span> <span class="o">=</span> <span class="p">{}</span>
<span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">row_c</span> <span class="ow">in</span> <span class="n">global_contingency_df</span><span class="o">.</span><span class="n">iterrows</span><span class="p">():</span>
    <span class="n">bname</span> <span class="o">=</span> <span class="n">normalize_name</span><span class="p">(</span><span class="n">row_c</span><span class="p">[</span><span class="s2">&quot;Branch_Name&quot;</span><span class="p">])</span>
    <span class="n">max_intact_flow</span> <span class="o">=</span> <span class="n">row_c</span><span class="p">[</span><span class="s2">&quot;Max_Intact_Flow_Percent&quot;</span><span class="p">]</span>
    <span class="n">med_post_flow</span> <span class="o">=</span> <span class="n">row_c</span><span class="p">[</span><span class="s2">&quot;Med_Post_Contingency_Flow_Percent&quot;</span><span class="p">]</span>
    <span class="n">max_post_flow</span> <span class="o">=</span> <span class="n">row_c</span><span class="p">[</span><span class="s2">&quot;Max_Post_Contingency_Flow_Percent&quot;</span><span class="p">]</span>
    <span class="n">worst_outage</span> <span class="o">=</span> <span class="n">row_c</span><span class="p">[</span><span class="s2">&quot;Worst_Circuit_max&quot;</span><span class="p">]</span>
    <span class="n">cont_map</span><span class="p">[</span><span class="n">bname</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">max_intact_flow</span><span class="p">,</span><span class="n">med_post_flow</span><span class="p">,</span><span class="n">max_post_flow</span><span class="p">,</span> <span class="n">worst_outage</span><span class="p">)</span>
<span class="n">default_cont_data</span> <span class="o">=</span> <span class="p">(</span><span class="s2">&quot;N/A&quot;</span><span class="p">,</span><span class="s2">&quot;N/A&quot;</span><span class="p">,</span> <span class="s2">&quot;No data&quot;</span><span class="p">,</span> <span class="s2">&quot;No data&quot;</span><span class="p">)</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 5. Load Bus Aggregator Data</span>
<span class="c1"># =============================================================================</span>
<span class="k">try</span><span class="p">:</span>
    <span class="n">bus_lodf_df</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">read_csv</span><span class="p">(</span><span class="s2">&quot;global_agg_final_ECP_251_2031_spilled.csv&quot;</span><span class="p">)</span>
    <span class="k">def</span> <span class="nf">normalize_bus_name</span><span class="p">(</span><span class="n">name</span><span class="p">):</span>
        <span class="k">return</span> <span class="s2">&quot; &quot;</span><span class="o">.</span><span class="n">join</span><span class="p">(</span><span class="nb">str</span><span class="p">(</span><span class="n">name</span><span class="p">)</span><span class="o">.</span><span class="n">split</span><span class="p">())</span><span class="o">.</span><span class="n">lower</span><span class="p">()</span>
    <span class="n">bus_lodf_df</span><span class="p">[</span><span class="s2">&quot;Normalized_Bus_Name&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="n">bus_lodf_df</span><span class="p">[</span><span class="s2">&quot;bus_names&quot;</span><span class="p">]</span><span class="o">.</span><span class="n">apply</span><span class="p">(</span><span class="n">normalize_bus_name</span><span class="p">)</span>
    
    <span class="n">best_list</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="k">for</span> <span class="n">idx</span><span class="p">,</span> <span class="n">row</span> <span class="ow">in</span> <span class="n">relevant_bus</span><span class="o">.</span><span class="n">iterrows</span><span class="p">():</span>
        <span class="n">bus_name</span> <span class="o">=</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;bus_names&quot;</span><span class="p">]</span>
        <span class="n">norm_bus_name</span> <span class="o">=</span> <span class="n">normalize_bus_name</span><span class="p">(</span><span class="n">bus_name</span><span class="p">)</span>
        <span class="n">match</span> <span class="o">=</span> <span class="n">bus_lodf_df</span><span class="p">[</span><span class="n">bus_lodf_df</span><span class="p">[</span><span class="s2">&quot;Normalized_Bus_Name&quot;</span><span class="p">]</span> <span class="o">==</span> <span class="n">norm_bus_name</span><span class="p">]</span>
        <span class="k">if</span> <span class="ow">not</span> <span class="n">match</span><span class="o">.</span><span class="n">empty</span><span class="p">:</span>
            <span class="n">cumulative_otdf</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Cum_sOTDF&quot;</span><span class="p">]</span>
            <span class="n">maximum_otdf</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Max_sOTDF&quot;</span><span class="p">]</span>
            <span class="n">minimum_otdf</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Min_sOTDF&quot;</span><span class="p">]</span>
            <span class="n">median_otdf</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Med_sOTDF&quot;</span><span class="p">]</span>
            <span class="n">worst_circuit_otdf</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Circuit_Involved_max&quot;</span><span class="p">]</span>
            <span class="n">spilled_wind_pct</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Sum_Spilled_Wind_pct&quot;</span><span class="p">]</span>
            <span class="n">spilled_solar_pct</span> <span class="o">=</span> <span class="n">match</span><span class="o">.</span><span class="n">iloc</span><span class="p">[</span><span class="mi">0</span><span class="p">][</span><span class="s2">&quot;Sum_Spilled_Solar_pct&quot;</span><span class="p">]</span>
        <span class="k">else</span><span class="p">:</span>
            <span class="n">cumulative_otdf</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
            <span class="n">maximum_otdf</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
            <span class="n">minimum_otdf</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
            <span class="n">median_otdf</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
            <span class="n">worst_circuit_otdf</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
            <span class="n">spilled_wind_pct</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
            <span class="n">spilled_solar_pct</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">nan</span>
        <span class="n">best_list</span><span class="o">.</span><span class="n">append</span><span class="p">({</span>
            <span class="s2">&quot;Bus_ID&quot;</span><span class="p">:</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;index&quot;</span><span class="p">],</span>
            <span class="s2">&quot;cumulative_otdf&quot;</span><span class="p">:</span> <span class="n">cumulative_otdf</span><span class="p">,</span>
            <span class="s2">&quot;maximum_otdf&quot;</span><span class="p">:</span> <span class="n">maximum_otdf</span><span class="p">,</span>
            <span class="s2">&quot;minimum_otdf&quot;</span><span class="p">:</span> <span class="n">minimum_otdf</span><span class="p">,</span>
            <span class="s2">&quot;median_otdf&quot;</span><span class="p">:</span> <span class="n">median_otdf</span><span class="p">,</span>
            <span class="s2">&quot;worst_circuit_otdf&quot;</span><span class="p">:</span> <span class="n">worst_circuit_otdf</span><span class="p">,</span>
            <span class="s2">&quot;spilled_wind_pct&quot;</span><span class="p">:</span> <span class="n">spilled_wind_pct</span><span class="p">,</span>
            <span class="s2">&quot;spilled_solar_pct&quot;</span><span class="p">:</span> <span class="n">spilled_solar_pct</span>
        <span class="p">})</span>
    <span class="n">best_results_full_discharge</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">(</span><span class="n">best_list</span><span class="p">)</span>
    <span class="c1">#print(&quot;Loaded bus-level aggregator data.&quot;)</span>
<span class="k">except</span> <span class="ne">Exception</span> <span class="k">as</span> <span class="n">e</span><span class="p">:</span>
    <span class="nb">print</span><span class="p">(</span><span class="s2">&quot;Error loading bus_lodf_aggregator_June_Sept.csv, using dummy data:&quot;</span><span class="p">,</span> <span class="n">e</span><span class="p">)</span>
    <span class="n">best_results_full_discharge</span> <span class="o">=</span> <span class="n">pd</span><span class="o">.</span><span class="n">DataFrame</span><span class="p">({</span>
        <span class="s2">&quot;Bus_ID&quot;</span><span class="p">:</span> <span class="n">relevant_bus</span><span class="p">[</span><span class="s2">&quot;index&quot;</span><span class="p">],</span>
        <span class="s2">&quot;cumulative_otdf&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
        <span class="s2">&quot;maximum_otdf&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
        <span class="s2">&quot;minimum_otdf&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
        <span class="s2">&quot;median_otdf&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
        <span class="s2">&quot;worst_circuit_otdf&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
        <span class="s2">&quot;spilled_wind_pct&quot;</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span>
        <span class="s2">&quot;spilled_solar_pct&quot;</span><span class="p">:</span> <span class="mi">0</span>
    <span class="p">})</span>

<span class="n">contingency_trigger</span> <span class="o">=</span> <span class="kc">True</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 6. Plotting Function</span>
<span class="c1"># =============================================================================</span>
<span class="k">def</span> <span class="nf">plot_network</span><span class="p">(</span><span class="n">relevant_bus</span><span class="p">,</span> <span class="n">results</span><span class="p">,</span> <span class="n">bus_ids</span><span class="p">,</span> <span class="n">best_results_full_discharge</span><span class="p">,</span> <span class="n">cont_map</span><span class="p">,</span> <span class="n">contingency_trigger</span><span class="o">=</span><span class="kc">True</span><span class="p">):</span>
    <span class="n">fig</span> <span class="o">=</span> <span class="n">go</span><span class="o">.</span><span class="n">Figure</span><span class="p">()</span>
    
    <span class="c1"># Build nodal aggregated dictionary.</span>
    <span class="n">best_results_discharge_dict</span> <span class="o">=</span> <span class="p">{}</span>
    <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">row</span> <span class="ow">in</span> <span class="n">best_results_full_discharge</span><span class="o">.</span><span class="n">iterrows</span><span class="p">():</span>
        <span class="n">bus_id</span> <span class="o">=</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;Bus_ID&quot;</span><span class="p">]</span>
        <span class="n">best_results_discharge_dict</span><span class="p">[</span><span class="n">bus_id</span><span class="p">]</span> <span class="o">=</span> <span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;cumulative_otdf&quot;</span><span class="p">],</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;maximum_otdf&quot;</span><span class="p">],</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;minimum_otdf&quot;</span><span class="p">],</span>
                                                <span class="n">row</span><span class="p">[</span><span class="s2">&quot;median_otdf&quot;</span><span class="p">],</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;worst_circuit_otdf&quot;</span><span class="p">],</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;spilled_wind_pct&quot;</span><span class="p">],</span>
                                                <span class="n">row</span><span class="p">[</span><span class="s2">&quot;spilled_solar_pct&quot;</span><span class="p">])</span>
    
    <span class="c1"># with NaN checks.</span>
    <span class="k">def</span> <span class="nf">get_line_color</span><span class="p">(</span><span class="n">val</span><span class="p">,</span> <span class="n">min_val</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">max_val</span><span class="o">=</span><span class="mi">100</span><span class="p">):</span>
        <span class="k">try</span><span class="p">:</span>
            <span class="c1"># If val is &quot;N/A&quot; or anything non-numeric, this conversion will raise an error.</span>
            <span class="n">numeric_val</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="n">val</span><span class="p">)</span>
        <span class="k">except</span> <span class="p">(</span><span class="ne">ValueError</span><span class="p">,</span> <span class="ne">TypeError</span><span class="p">):</span>
            <span class="k">return</span> <span class="s2">&quot;rgba(128,128,128,1)&quot;</span>
        <span class="n">frac</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">interp</span><span class="p">(</span><span class="n">numeric_val</span><span class="p">,</span> <span class="p">[</span><span class="n">min_val</span><span class="p">,</span> <span class="n">max_val</span><span class="p">],</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">])</span>
        <span class="n">red</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="mi">255</span> <span class="o">*</span> <span class="n">frac</span><span class="p">)</span>
        <span class="n">blue</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="mi">255</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">frac</span><span class="p">))</span>
        <span class="k">return</span> <span class="sa">f</span><span class="s2">&quot;rgba(</span><span class="si">{</span><span class="n">red</span><span class="si">}</span><span class="s2">, 0, </span><span class="si">{</span><span class="n">blue</span><span class="si">}</span><span class="s2">, 1)&quot;</span>
    
    <span class="k">def</span> <span class="nf">get_node_color</span><span class="p">(</span><span class="n">val</span><span class="p">,</span> <span class="n">min_val</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">max_val</span><span class="o">=</span><span class="mi">100</span><span class="p">):</span>
        <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">isna</span><span class="p">(</span><span class="n">val</span><span class="p">):</span>
            <span class="k">return</span> <span class="s2">&quot;rgba(128,128,128,1)&quot;</span>
        <span class="n">frac</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">interp</span><span class="p">(</span><span class="n">val</span><span class="p">,</span> <span class="p">[</span><span class="n">min_val</span><span class="p">,</span> <span class="n">max_val</span><span class="p">],</span> <span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">1</span><span class="p">])</span>
        <span class="n">red</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="mi">255</span> <span class="o">*</span> <span class="n">frac</span><span class="p">)</span>
        <span class="n">blue</span> <span class="o">=</span> <span class="nb">int</span><span class="p">(</span><span class="mi">255</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="n">frac</span><span class="p">))</span>
        <span class="k">return</span> <span class="sa">f</span><span class="s2">&quot;rgba(</span><span class="si">{</span><span class="n">red</span><span class="si">}</span><span class="s2">, 0, </span><span class="si">{</span><span class="n">blue</span><span class="si">}</span><span class="s2">, 1)&quot;</span>
    
    <span class="c1"># Build adjusted coordinates: key = bus ID, value = (x, y, bus name)</span>
    <span class="n">adjusted_coords</span> <span class="o">=</span> <span class="p">{</span>
        <span class="n">row</span><span class="p">[</span><span class="s2">&quot;index&quot;</span><span class="p">]:</span> <span class="p">(</span><span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">]),</span> <span class="nb">float</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">]),</span> <span class="n">row</span><span class="p">[</span><span class="s2">&quot;bus_names&quot;</span><span class="p">])</span>
        <span class="k">for</span> <span class="n">i</span><span class="p">,</span> <span class="n">row</span> <span class="ow">in</span> <span class="n">relevant_bus</span><span class="o">.</span><span class="n">iterrows</span><span class="p">()</span> <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;x1&quot;</span><span class="p">])</span> <span class="ow">and</span> <span class="n">pd</span><span class="o">.</span><span class="n">notna</span><span class="p">(</span><span class="n">row</span><span class="p">[</span><span class="s2">&quot;y1&quot;</span><span class="p">])</span>
    <span class="p">}</span>
    
    <span class="n">annotations</span> <span class="o">=</span> <span class="p">[]</span>
    <span class="n">traces</span> <span class="o">=</span> <span class="p">[]</span>
    
    <span class="c1"># Plot buses.</span>
    <span class="k">for</span> <span class="n">bus_id</span><span class="p">,</span> <span class="p">(</span><span class="n">x</span><span class="p">,</span> <span class="n">y</span><span class="p">,</span> <span class="n">bname</span><span class="p">)</span> <span class="ow">in</span> <span class="n">adjusted_coords</span><span class="o">.</span><span class="n">items</span><span class="p">():</span>
        <span class="n">ptdf_sum</span><span class="p">,</span> <span class="n">lodf_pct</span><span class="p">,</span> <span class="n">min_otdf</span><span class="p">,</span> <span class="n">med_otdf</span><span class="p">,</span><span class="n">worst_circuit</span><span class="p">,</span><span class="n">spilled_wind_pct</span><span class="p">,</span><span class="n">spilled_solar_pct</span> <span class="o">=</span> <span class="n">best_results_discharge_dict</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">bus_id</span><span class="p">,</span> <span class="p">(</span><span class="s2">&quot;N/A&quot;</span><span class="p">,</span> <span class="s2">&quot;N/A&quot;</span><span class="p">))</span>
        <span class="n">default_color</span> <span class="o">=</span> <span class="s2">&quot;rgba(128,128,128,1)&quot;</span>
        <span class="n">node_color</span> <span class="o">=</span> <span class="n">default_color</span>
        <span class="k">if</span> <span class="nb">isinstance</span><span class="p">(</span><span class="n">lodf_pct</span><span class="p">,</span> <span class="p">(</span><span class="nb">int</span><span class="p">,</span> <span class="nb">float</span><span class="p">)):</span>
            <span class="n">node_color</span> <span class="o">=</span> <span class="n">get_node_color</span><span class="p">(</span><span class="n">lodf_pct</span><span class="p">)</span>
        <span class="n">text_node</span> <span class="o">=</span> <span class="p">(</span>   <span class="sa">f</span><span class="s2">&quot;Bus: </span><span class="si">{</span><span class="n">bname</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Cumulative OTDF Sum: </span><span class="si">{</span><span class="n">ptdf_sum</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Maximum OTDF: </span><span class="si">{</span><span class="n">lodf_pct</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Minimum OTDF: </span><span class="si">{</span><span class="n">min_otdf</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Median OTDF: </span><span class="si">{</span><span class="n">med_otdf</span><span class="si">:</span><span class="s2">.1f</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Worst Circuit: </span><span class="si">{</span><span class="n">worst_circuit</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Spilled Wind Pct: </span><span class="si">{</span><span class="n">spilled_wind_pct</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                        <span class="sa">f</span><span class="s2">&quot;Spilled Solar Pct: </span><span class="si">{</span><span class="n">spilled_solar_pct</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                    <span class="p">)</span>
        <span class="n">traces</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">go</span><span class="o">.</span><span class="n">Scatter</span><span class="p">(</span>
            <span class="n">x</span><span class="o">=</span><span class="p">[</span><span class="n">x</span><span class="p">],</span> <span class="n">y</span><span class="o">=</span><span class="p">[</span><span class="n">y</span><span class="p">],</span>
            <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;markers&quot;</span><span class="p">,</span>
            <span class="n">text</span><span class="o">=</span><span class="p">[</span><span class="n">text_node</span><span class="p">],</span>
            <span class="n">hoverinfo</span><span class="o">=</span><span class="s2">&quot;text&quot;</span><span class="p">,</span>
            <span class="n">marker</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">default_color</span><span class="p">),</span>
            <span class="n">name</span><span class="o">=</span><span class="sa">f</span><span class="s2">&quot;Bus </span><span class="si">{</span><span class="n">bus_id</span><span class="si">}</span><span class="s2">&quot;</span>
        <span class="p">))</span>
        <span class="n">annotations</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="nb">dict</span><span class="p">(</span>
            <span class="n">x</span><span class="o">=</span><span class="n">x</span><span class="p">,</span> <span class="n">y</span><span class="o">=</span><span class="n">y</span><span class="p">,</span> <span class="n">text</span><span class="o">=</span><span class="n">bname</span><span class="p">,</span> <span class="n">showarrow</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
            <span class="n">font</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s2">&quot;#ffffff&quot;</span><span class="p">),</span> <span class="n">bgcolor</span><span class="o">=</span><span class="n">node_color</span><span class="p">,</span> <span class="n">opacity</span><span class="o">=</span><span class="mf">0.8</span>
        <span class="p">))</span>
    
    <span class="c1"># Plot lines.</span>
    <span class="k">for</span> <span class="n">_</span><span class="p">,</span> <span class="n">r_row</span> <span class="ow">in</span> <span class="n">results</span><span class="o">.</span><span class="n">iterrows</span><span class="p">():</span>
        <span class="n">loading_percent</span> <span class="o">=</span> <span class="n">r_row</span><span class="p">[</span><span class="s2">&quot;loading_percent&quot;</span><span class="p">]</span>
        <span class="k">if</span> <span class="n">pd</span><span class="o">.</span><span class="n">isna</span><span class="p">(</span><span class="n">loading_percent</span><span class="p">)</span> <span class="ow">or</span> <span class="n">loading_percent</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
            <span class="k">continue</span>
        <span class="k">if</span> <span class="p">(</span><span class="n">r_row</span><span class="p">[</span><span class="s2">&quot;from_bus&quot;</span><span class="p">]</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">adjusted_coords</span><span class="p">)</span> <span class="ow">or</span> <span class="p">(</span><span class="n">r_row</span><span class="p">[</span><span class="s2">&quot;to_bus&quot;</span><span class="p">]</span> <span class="ow">not</span> <span class="ow">in</span> <span class="n">adjusted_coords</span><span class="p">):</span>
            <span class="k">continue</span>
        <span class="n">from_coords</span> <span class="o">=</span> <span class="n">adjusted_coords</span><span class="p">[</span><span class="n">r_row</span><span class="p">[</span><span class="s2">&quot;from_bus&quot;</span><span class="p">]]</span>
        <span class="n">to_coords</span> <span class="o">=</span> <span class="n">adjusted_coords</span><span class="p">[</span><span class="n">r_row</span><span class="p">[</span><span class="s2">&quot;to_bus&quot;</span><span class="p">]]</span>
        
        <span class="n">line_name</span> <span class="o">=</span> <span class="nb">str</span><span class="p">(</span><span class="n">r_row</span><span class="p">[</span><span class="s2">&quot;name&quot;</span><span class="p">])</span>
        <span class="n">norm_line_name</span> <span class="o">=</span> <span class="n">normalize_name</span><span class="p">(</span><span class="n">line_name</span><span class="p">)</span>
        <span class="n">intact_max_loading</span><span class="p">,</span><span class="n">med_cont_loading</span><span class="p">,</span> <span class="n">cont_loading</span><span class="p">,</span> <span class="n">cause_name</span> <span class="o">=</span> <span class="n">cont_map</span><span class="o">.</span><span class="n">get</span><span class="p">(</span><span class="n">norm_line_name</span><span class="p">,</span> <span class="n">default_cont_data</span><span class="p">)</span> <span class="k">if</span> <span class="n">contingency_trigger</span> <span class="k">else</span> <span class="p">(</span><span class="s2">&quot;N/A&quot;</span><span class="p">,</span><span class="s2">&quot;N/A&quot;</span><span class="p">,</span> <span class="s2">&quot;No data&quot;</span><span class="p">,</span> <span class="s2">&quot;No data&quot;</span><span class="p">)</span>
        <span class="n">line_color</span> <span class="o">=</span> <span class="n">get_line_color</span><span class="p">(</span><span class="n">intact_max_loading</span><span class="p">)</span>
        
        <span class="n">traces</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">go</span><span class="o">.</span><span class="n">Scatter</span><span class="p">(</span>
            <span class="n">x</span><span class="o">=</span><span class="p">[</span><span class="n">from_coords</span><span class="p">[</span><span class="mi">0</span><span class="p">],</span> <span class="n">to_coords</span><span class="p">[</span><span class="mi">0</span><span class="p">]],</span>
            <span class="n">y</span><span class="o">=</span><span class="p">[</span><span class="n">from_coords</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">to_coords</span><span class="p">[</span><span class="mi">1</span><span class="p">]],</span>
            <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;lines&quot;</span><span class="p">,</span> <span class="n">line</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">color</span><span class="o">=</span><span class="n">line_color</span><span class="p">,</span> <span class="n">width</span><span class="o">=</span><span class="mi">3</span><span class="p">),</span>
            <span class="n">hoverinfo</span><span class="o">=</span><span class="s2">&quot;none&quot;</span>
        <span class="p">))</span>
        <span class="n">mid_x</span> <span class="o">=</span> <span class="p">(</span><span class="n">from_coords</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">+</span> <span class="n">to_coords</span><span class="p">[</span><span class="mi">0</span><span class="p">])</span> <span class="o">/</span> <span class="mi">2</span>
        <span class="n">mid_y</span> <span class="o">=</span> <span class="p">(</span><span class="n">from_coords</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span> <span class="o">+</span> <span class="n">to_coords</span><span class="p">[</span><span class="mi">1</span><span class="p">])</span> <span class="o">/</span> <span class="mi">2</span>
        
        <span class="n">text_line</span> <span class="o">=</span> <span class="p">(</span><span class="sa">f</span><span class="s2">&quot;Branch: </span><span class="si">{</span><span class="n">line_name</span><span class="si">}</span><span class="s2">&lt;br&gt;&quot;</span>
                     <span class="sa">f</span><span class="s2">&quot;Maximum Intact Loading: </span><span class="si">{</span><span class="n">intact_max_loading</span><span class="si">}</span><span class="s2">%&lt;br&gt;&quot;</span>
                     <span class="sa">f</span><span class="s2">&quot;Median Post-Contingency Loading: </span><span class="si">{</span><span class="n">med_cont_loading</span><span class="si">}</span><span class="s2">%&lt;br&gt;&quot;</span>
                     <span class="sa">f</span><span class="s2">&quot;Maximum Post-Contingency Loading: </span><span class="si">{</span><span class="n">cont_loading</span><span class="si">}</span><span class="s2">%&lt;br&gt;&quot;</span>
                     <span class="sa">f</span><span class="s2">&quot;Worst Contingency Cause Element: </span><span class="si">{</span><span class="n">cause_name</span><span class="si">}</span><span class="s2">&quot;</span><span class="p">)</span>
        <span class="n">traces</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">go</span><span class="o">.</span><span class="n">Scatter</span><span class="p">(</span>
            <span class="n">x</span><span class="o">=</span><span class="p">[</span><span class="n">mid_x</span><span class="p">],</span> <span class="n">y</span><span class="o">=</span><span class="p">[</span><span class="n">mid_y</span><span class="p">],</span>
            <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;markers&quot;</span><span class="p">,</span> <span class="n">marker</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="mi">5</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">line_color</span><span class="p">),</span>
            <span class="n">text</span><span class="o">=</span><span class="p">[</span><span class="n">text_line</span><span class="p">],</span> <span class="n">hoverinfo</span><span class="o">=</span><span class="s2">&quot;text&quot;</span>
        <span class="p">))</span>
        
        <span class="c1">#Below arrow annotation can be implemented, removed from now because it&#39;s based on singular hour load flow, aggregated edits needed.</span>
<span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
<span class="sd">        if r_row[&quot;p_from_mw&quot;] &gt;= 0:</span>
<span class="sd">            arrow_coords = (to_coords[0], to_coords[1], from_coords[0], from_coords[1])</span>
<span class="sd">        else:</span>
<span class="sd">            arrow_coords = (from_coords[0], from_coords[1], to_coords[0], to_coords[1])</span>
<span class="sd">        annotations.append(dict(</span>
<span class="sd">            x=mid_x, y=mid_y,</span>
<span class="sd">            ax=arrow_coords[2], ay=arrow_coords[3],</span>
<span class="sd">            xref=&quot;x&quot;, yref=&quot;y&quot;, axref=&quot;x&quot;, ayref=&quot;y&quot;,</span>
<span class="sd">            showarrow=True, arrowhead=2, arrowsize=1, arrowwidth=2, arrowcolor=line_color</span>
<span class="sd">        ))</span>
<span class="sd">        &quot;&quot;&quot;</span>
    
    <span class="n">fig</span><span class="o">.</span><span class="n">add_traces</span><span class="p">(</span><span class="n">traces</span><span class="p">)</span>
    <span class="n">fig</span><span class="o">.</span><span class="n">update_layout</span><span class="p">(</span>
        <span class="n">annotations</span><span class="o">=</span><span class="n">annotations</span><span class="p">,</span>
        <span class="n">title</span><span class="o">=</span><span class="s2">&quot;ROI Transmission Network 2031, ECP-2.5.1, updated 16/06/2025&quot;</span><span class="p">,</span>
        <span class="n">showlegend</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
        <span class="n">autosize</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
        <span class="n">margin</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">l</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">r</span><span class="o">=</span><span class="mi">0</span><span class="p">,</span> <span class="n">t</span><span class="o">=</span><span class="mi">50</span><span class="p">,</span> <span class="n">b</span><span class="o">=</span><span class="mi">50</span><span class="p">),</span>
        <span class="c1">#width=1000,</span>
        <span class="c1">#height=800,</span>
        <span class="n">yaxis</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">autorange</span><span class="o">=</span><span class="s2">&quot;reversed&quot;</span><span class="p">)</span>
    <span class="p">)</span>
    <span class="c1">#fig.show()</span>
    <span class="k">return</span> <span class="n">fig</span>

<span class="c1"># =============================================================================</span>
<span class="c1"># 7. Call the Plot Function</span>
<span class="c1"># =============================================================================</span>
<span class="n">fig</span> <span class="o">=</span> <span class="n">plot_network</span><span class="p">(</span>
    <span class="n">relevant_bus</span><span class="o">=</span><span class="n">relevant_bus</span><span class="p">,</span>
    <span class="n">results</span><span class="o">=</span><span class="n">results</span><span class="p">,</span>
    <span class="n">bus_ids</span><span class="o">=</span><span class="n">bus_ids</span><span class="p">,</span>
    <span class="n">best_results_full_discharge</span><span class="o">=</span><span class="n">best_results_full_discharge</span><span class="p">,</span>
    <span class="n">cont_map</span><span class="o">=</span><span class="n">cont_map</span><span class="p">,</span>
    <span class="n">contingency_trigger</span><span class="o">=</span><span class="kc">True</span>
<span class="p">)</span>

<span class="c1">#Let Plotly&#39;s layout be autosized</span>
<span class="n">fig</span><span class="o">.</span><span class="n">update_layout</span><span class="p">(</span>
    <span class="n">autosize</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span>
    <span class="n">margin</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">l</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">r</span><span class="o">=</span><span class="mi">20</span><span class="p">,</span> <span class="n">t</span><span class="o">=</span><span class="mi">40</span><span class="p">,</span> <span class="n">b</span><span class="o">=</span><span class="mi">20</span><span class="p">)</span>
<span class="p">)</span>

<span class="c1">#Convert the figure to HTML with responsive config</span>
<span class="n">html_str</span> <span class="o">=</span> <span class="n">fig</span><span class="o">.</span><span class="n">to_html</span><span class="p">(</span>
    <span class="n">full_html</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span>
    <span class="n">include_plotlyjs</span><span class="o">=</span><span class="s2">&quot;cdn&quot;</span><span class="p">,</span>
    <span class="n">config</span><span class="o">=</span><span class="p">{</span><span class="s2">&quot;responsive&quot;</span><span class="p">:</span> <span class="kc">True</span><span class="p">}</span>  <span class="c1"># Make the figure responsive</span>
<span class="p">)</span>

<span class="c1"># Embed it in the notebook.</span>
<span class="kn">from</span> <span class="nn">IPython.display</span> <span class="kn">import</span> <span class="n">HTML</span><span class="p">,</span> <span class="n">display</span>
<span class="c1">#Wrap it in a div that spans 100% width</span>
<span class="n">html_code</span> <span class="o">=</span> <span class="sa">f</span><span class="s2">&quot;&quot;&quot;</span>
<span class="s2">&lt;div style=&quot;max-width: 100%; margin: 0 auto;&quot;&gt;</span>
<span class="si">{</span><span class="n">html_str</span><span class="si">}</span>
<span class="s2">&lt;/div&gt;</span>
<span class="s2">&quot;&quot;&quot;</span>
<span class="n">display</span><span class="p">(</span><span class="n">HTML</span><span class="p">(</span><span class="n">html_code</span><span class="p">))</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output text_html">
<div style="max-width: 100%; margin: 0 auto;">
<div>                        <script type="text/javascript">window.PlotlyConfig = {MathJaxConfig: 'local'};</script>
        <script charset="utf-8" src="https://cdn.plot.ly/plotly-2.35.0.min.js"></script>                <div id="7e0acf10-0b4c-45bb-bb98-0edb38095f01" class="plotly-graph-div" style="height:100%; width:100%;"></div>            <script type="text/javascript">                                    window.PLOTLYENV=window.PLOTLYENV || {};                                    if (document.getElementById("7e0acf10-0b4c-45bb-bb98-0edb38095f01")) {                    Plotly.newPlot(                        "7e0acf10-0b4c-45bb-bb98-0edb38095f01",                        [{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1869","text":["Bus: Gortyrahilly\u003cbr\u003eCumulative OTDF Sum: -64124.4\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -97.2\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.0089703\u003cbr\u003eSpilled Solar Pct: 1.994814474\u003cbr\u003e"],"x":[275.0],"y":[890.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1868","text":["Bus: Knockanarragh\u003cbr\u003eCumulative OTDF Sum: 158671.4\u003cbr\u003eMaximum OTDF: 66.8\u003cbr\u003eMinimum OTDF: -24.4\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: 'Knockanarragh to Balruntagh' (orig_from=1868, orig_to=13)\u003cbr\u003eSpilled Wind Pct: 4.458654029\u003cbr\u003eSpilled Solar Pct: 17.00996607\u003cbr\u003e"],"x":[523.0],"y":[570.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1867","text":["Bus: Offshore GC Knockraha\u003cbr\u003eCumulative OTDF Sum: 17524.0\u003cbr\u003eMaximum OTDF: 24.2\u003cbr\u003eMinimum OTDF: -19.8\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.221592402\u003cbr\u003eSpilled Solar Pct: 2.405398937\u003cbr\u003e"],"x":[395.0],"y":[910.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1866","text":["Bus: Kish DC\u003cbr\u003eCumulative OTDF Sum: -2915290.2\u003cbr\u003eMaximum OTDF: 26.6\u003cbr\u003eMinimum OTDF: -90.9\u003cbr\u003eMedian OTDF: -1.9\u003cbr\u003eWorst Circuit: ''Inchicore' to   'Irishtown'' (orig_from=1605, orig_to=1601)\u003cbr\u003eSpilled Wind Pct: 6.6562784\u003cbr\u003eSpilled Solar Pct: 5.986342141\u003cbr\u003e"],"x":[617.0],"y":[730.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1861","text":["Bus: Coolcor\u003cbr\u003eCumulative OTDF Sum: 54116.5\u003cbr\u003eMaximum OTDF: 71.4\u003cbr\u003eMinimum OTDF: -27.7\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: 'Timahoe to     Coolcor' (orig_from=1448, orig_to=1861)\u003cbr\u003eSpilled Wind Pct: 4.831145272\u003cbr\u003eSpilled Solar Pct: 19.89015642\u003cbr\u003e"],"x":[515.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1860","text":["Bus: Ballyvalode\u003cbr\u003eCumulative OTDF Sum: 603075.2\u003cbr\u003eMaximum OTDF: 142.6\u003cbr\u003eMinimum OTDF: -24.0\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: 'Killonan to   Ballyvalode' (orig_from=707, orig_to=1860)\u003cbr\u003eSpilled Wind Pct: 12.08619792\u003cbr\u003eSpilled Solar Pct: 35.44312149\u003cbr\u003e"],"x":[390.0],"y":[778.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1859","text":["Bus: Paddock\u003cbr\u003eCumulative OTDF Sum: 371456.7\u003cbr\u003eMaximum OTDF: 116.1\u003cbr\u003eMinimum OTDF: -20.6\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Louth' to       'Oriel'' (orig_from=1564, orig_to=148)\u003cbr\u003eSpilled Wind Pct: 7.603105224\u003cbr\u003eSpilled Solar Pct: 32.85165361\u003cbr\u003e"],"x":[582.0],"y":[610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1858","text":["Bus: Ballydonagh\u003cbr\u003eCumulative OTDF Sum: 88907.3\u003cbr\u003eMaximum OTDF: 90.0\u003cbr\u003eMinimum OTDF: -19.0\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Agannygal' to       'Ennis'' (orig_from=1774, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 2.771982631\u003cbr\u003eSpilled Solar Pct: 3.01085522\u003cbr\u003e"],"x":[388.0],"y":[656.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1857","text":["Bus: Rathcoursey\u003cbr\u003eCumulative OTDF Sum: 21593.9\u003cbr\u003eMaximum OTDF: 61.5\u003cbr\u003eMinimum OTDF: -58.1\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Cow Cross' to  Rathcoursey' (orig_from=1691, orig_to=1857)\u003cbr\u003eSpilled Wind Pct: 3.335334546\u003cbr\u003eSpilled Solar Pct: 2.570983954\u003cbr\u003e"],"x":[390.0],"y":[904.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1856","text":["Bus: Knockfinglas plant\u003cbr\u003eCumulative OTDF Sum: 6102.1\u003cbr\u003eMaximum OTDF: 47.6\u003cbr\u003eMinimum OTDF: 37.7\u003cbr\u003eMedian OTDF: 45.0\u003cbr\u003eWorst Circuit: 'Knockfinglas break in to Knockfinglas plant' (orig_from=1855, orig_to=1856)\u003cbr\u003eSpilled Wind Pct: 0.0\u003cbr\u003eSpilled Solar Pct: 0.0\u003cbr\u003e"],"x":[255.0],"y":[777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1855","text":["Bus: Knockfinglas break in\u003cbr\u003eCumulative OTDF Sum: -6102.1\u003cbr\u003eMaximum OTDF: -37.7\u003cbr\u003eMinimum OTDF: -47.6\u003cbr\u003eMedian OTDF: -45.0\u003cbr\u003eWorst Circuit: 'Knockfinglas break in to Knockfinglas plant' (orig_from=1855, orig_to=1856)\u003cbr\u003eSpilled Wind Pct: 0.0\u003cbr\u003eSpilled Solar Pct: 0.0\u003cbr\u003e"],"x":[261.0],"y":[777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1854","text":["Bus: Feamore\u003cbr\u003eCumulative OTDF Sum: 200327.4\u003cbr\u003eMaximum OTDF: 51.2\u003cbr\u003eMinimum OTDF: -45.2\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Athlone' to   Feamore' (orig_from=1766, orig_to=1854)\u003cbr\u003eSpilled Wind Pct: 6.037408253\u003cbr\u003eSpilled Solar Pct: 4.626572993\u003cbr\u003e"],"x":[417.0],"y":[595.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1853","text":["Bus: Offshore GC\u003cbr\u003eCumulative OTDF Sum: -270261.0\u003cbr\u003eMaximum OTDF: 39.3\u003cbr\u003eMinimum OTDF: -51.7\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.76758263\u003cbr\u003eSpilled Solar Pct: 3.316067839\u003cbr\u003e"],"x":[535.0],"y":[815.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1852","text":["Bus: Ballygar\u003cbr\u003eCumulative OTDF Sum: 229039.9\u003cbr\u003eMaximum OTDF: 40.7\u003cbr\u003eMinimum OTDF: -17.3\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Lanesboro' to  'Sliabh Bawn'' (orig_from=1566, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 7.543494967\u003cbr\u003eSpilled Solar Pct: 5.827722598\u003cbr\u003e"],"x":[400.0],"y":[592.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1851","text":["Bus: Roscommon\u003cbr\u003eCumulative OTDF Sum: 229040.2\u003cbr\u003eMaximum OTDF: 40.7\u003cbr\u003eMinimum OTDF: -17.3\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Lanesboro' to  'Sliabh Bawn'' (orig_from=1566, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 7.543504862\u003cbr\u003eSpilled Solar Pct: 5.827730306\u003cbr\u003e"],"x":[400.0],"y":[582.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1850","text":["Bus: Seven Hills\u003cbr\u003eCumulative OTDF Sum: 200327.2\u003cbr\u003eMaximum OTDF: 51.2\u003cbr\u003eMinimum OTDF: -45.2\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Athlone' to   Feamore' (orig_from=1766, orig_to=1854)\u003cbr\u003eSpilled Wind Pct: 6.037400334\u003cbr\u003eSpilled Solar Pct: 4.626566891\u003cbr\u003e"],"x":[405.0],"y":[600.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1846","text":["Bus: Modelligo\u003cbr\u003eCumulative OTDF Sum: -73224.9\u003cbr\u003eMaximum OTDF: 76.1\u003cbr\u003eMinimum OTDF: -46.6\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Cullenagh' to  'Rathnaskillo'' (orig_from=1683, orig_to=1478)\u003cbr\u003eSpilled Wind Pct: 3.498935747\u003cbr\u003eSpilled Solar Pct: 2.865017805\u003cbr\u003e"],"x":[450.0],"y":[855.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1845","text":["Bus: Coom Green 220kV\u003cbr\u003eCumulative OTDF Sum: 34975.9\u003cbr\u003eMaximum OTDF: 22.5\u003cbr\u003eMinimum OTDF: -19.2\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.146698185\u003cbr\u003eSpilled Solar Pct: 2.36622806\u003cbr\u003e"],"x":[366.0],"y":[865.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1844","text":["Bus: Coom_Green_Mallow\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[355.0],"y":[865.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1843","text":["Bus: Balbriggan\u003cbr\u003eCumulative OTDF Sum: -566259.9\u003cbr\u003eMaximum OTDF: 28.2\u003cbr\u003eMinimum OTDF: -77.8\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''McDermott' to  'North Quays'' (orig_from=1544, orig_to=1513)\u003cbr\u003eSpilled Wind Pct: 9.532285978\u003cbr\u003eSpilled Solar Pct: 17.56602596\u003cbr\u003e"],"x":[611.0],"y":[587.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1842","text":["Bus: Shanganagh\u003cbr\u003eCumulative OTDF Sum: -260786.2\u003cbr\u003eMaximum OTDF: 35.9\u003cbr\u003eMinimum OTDF: -27.8\u003cbr\u003eMedian OTDF: -1.7\u003cbr\u003eWorst Circuit: ''Inchicore' to   'Irishtown'' (orig_from=1605, orig_to=1601)\u003cbr\u003eSpilled Wind Pct: 8.998064216\u003cbr\u003eSpilled Solar Pct: 7.982849426\u003cbr\u003e"],"x":[612.0],"y":[652.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1841","text":["Bus: Carrowdotia\u003cbr\u003eCumulative OTDF Sum: -69127.7\u003cbr\u003eMaximum OTDF: 29.4\u003cbr\u003eMinimum OTDF: -72.1\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.987857756\u003cbr\u003eSpilled Solar Pct: 2.363368967\u003cbr\u003e"],"x":[255.0],"y":[755.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1840","text":["Bus: Curraghmore\u003cbr\u003eCumulative OTDF Sum: 384899.7\u003cbr\u003eMaximum OTDF: 83.0\u003cbr\u003eMinimum OTDF: -42.9\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Cahir' to        'Doon'' (orig_from=1709, orig_to=1667)\u003cbr\u003eSpilled Wind Pct: 16.04490697\u003cbr\u003eSpilled Solar Pct: 13.20304947\u003cbr\u003e"],"x":[405.0],"y":[840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1839","text":["Bus: Flanagan BESS\u003cbr\u003eCumulative OTDF Sum: 893931.6\u003cbr\u003eMaximum OTDF: 153.4\u003cbr\u003eMinimum OTDF: -13.5\u003cbr\u003eMedian OTDF: 1.4\u003cbr\u003eWorst Circuit: ''Cahir' to   'Kill Hill'' (orig_from=1709, orig_to=1651)\u003cbr\u003eSpilled Wind Pct: 22.00383216\u003cbr\u003eSpilled Solar Pct: 20.23461654\u003cbr\u003e"],"x":[438.0],"y":[760.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1838","text":["Bus: Dromana_110\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[467.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1837","text":["Bus: Test_PV_2\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[300.0],"y":[840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1836","text":["Bus: Test_PV\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[320.0],"y":[630.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1835","text":["Bus: Mothel\u003cbr\u003eCumulative OTDF Sum: 89848.5\u003cbr\u003eMaximum OTDF: 102.7\u003cbr\u003eMinimum OTDF: -46.6\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Cullenagh to  Mothel' (orig_from=1683, orig_to=1835)\u003cbr\u003eSpilled Wind Pct: 4.545604122\u003cbr\u003eSpilled Solar Pct: 15.27379265\u003cbr\u003e"],"x":[482.0],"y":[824.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1831","text":["Bus: Castlebanny\u003cbr\u003eCumulative OTDF Sum: -84064.5\u003cbr\u003eMaximum OTDF: 67.4\u003cbr\u003eMinimum OTDF: -27.2\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Great Island' to    'Castlebanny'' (orig_from=1627, orig_to=1831)\u003cbr\u003eSpilled Wind Pct: 3.300028371\u003cbr\u003eSpilled Solar Pct: 2.796619999\u003cbr\u003e"],"x":[502.0],"y":[794.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1830","text":["Bus: Derrygreenagh\u003cbr\u003eCumulative OTDF Sum: 27945.2\u003cbr\u003eMaximum OTDF: 133.9\u003cbr\u003eMinimum OTDF: -118.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Rathcobican' to      'Derrygreenagh'' (orig_from=1817, orig_to=1818)\u003cbr\u003eSpilled Wind Pct: 3.836099998\u003cbr\u003eSpilled Solar Pct: 4.113046686\u003cbr\u003e"],"x":[495.0],"y":[625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1829","text":["Bus: Garr\u003cbr\u003eCumulative OTDF Sum: 91404.3\u003cbr\u003eMaximum OTDF: 133.9\u003cbr\u003eMinimum OTDF: -55.7\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Rathcobican' to      'Derrygreenagh'' (orig_from=1817, orig_to=1818)\u003cbr\u003eSpilled Wind Pct: 4.044749579\u003cbr\u003eSpilled Solar Pct: 7.498540203\u003cbr\u003e"],"x":[501.0],"y":[628.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1826","text":["Bus: Coom Green\u003cbr\u003eCumulative OTDF Sum: 379687.1\u003cbr\u003eMaximum OTDF: 91.9\u003cbr\u003eMinimum OTDF: -26.6\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Knockraha' to    'Barrym T'' (orig_from=1597, orig_to=1224)\u003cbr\u003eSpilled Wind Pct: 15.42780818\u003cbr\u003eSpilled Solar Pct: 9.639747913\u003cbr\u003e"],"x":[362.0],"y":[865.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1825","text":["Bus: White Hill\u003cbr\u003eCumulative OTDF Sum: -157866.1\u003cbr\u003eMaximum OTDF: 67.3\u003cbr\u003eMinimum OTDF: -37.5\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Kellis' to    'White Hill'' (orig_from=1580, orig_to=1825)\u003cbr\u003eSpilled Wind Pct: 2.752704323\u003cbr\u003eSpilled Solar Pct: 2.614182165\u003cbr\u003e"],"x":[520.0],"y":[750.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1824","text":["Bus: Millfarm\u003cbr\u003eCumulative OTDF Sum: -57403.4\u003cbr\u003eMaximum OTDF: 46.2\u003cbr\u003eMinimum OTDF: -13.7\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 4.785827086\u003cbr\u003eSpilled Solar Pct: 18.41286109\u003cbr\u003e"],"x":[560.0],"y":[548.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1823","text":["Bus: Culmullin 220\u003cbr\u003eCumulative OTDF Sum: -20670.1\u003cbr\u003eMaximum OTDF: 109.5\u003cbr\u003eMinimum OTDF: -17.0\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 10.88408502\u003cbr\u003eSpilled Solar Pct: 41.52698224\u003cbr\u003e"],"x":[560.0],"y":[610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1822","text":["Bus: Culmullin 110\u003cbr\u003eCumulative OTDF Sum: -513545.9\u003cbr\u003eMaximum OTDF: 45.7\u003cbr\u003eMinimum OTDF: -137.8\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''Blundelstown' to     'Corduff'' (orig_from=1751, orig_to=1680)\u003cbr\u003eSpilled Wind Pct: 2.195283275\u003cbr\u003eSpilled Solar Pct: 7.096467017\u003cbr\u003e"],"x":[560.0],"y":[610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1821","text":["Bus: Clonymeath\u003cbr\u003eCumulative OTDF Sum: -121243.7\u003cbr\u003eMaximum OTDF: 71.3\u003cbr\u003eMinimum OTDF: -73.1\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Blundelstown' to     'Corduff'' (orig_from=1751, orig_to=1680)\u003cbr\u003eSpilled Wind Pct: 6.935009146\u003cbr\u003eSpilled Solar Pct: 7.99606302\u003cbr\u003e"],"x":[550.0],"y":[617.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1820","text":["Bus: Kilcormac\u003cbr\u003eCumulative OTDF Sum: 1405103.3\u003cbr\u003eMaximum OTDF: 219.9\u003cbr\u003eMinimum OTDF: -12.9\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Derrinlough' to    'Dallow T'' (orig_from=1800, orig_to=907)\u003cbr\u003eSpilled Wind Pct: 18.58338474\u003cbr\u003eSpilled Solar Pct: 80.2689723\u003cbr\u003e"],"x":[450.0],"y":[675.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1819","text":["Bus: Coolcarrigan\u003cbr\u003eCumulative OTDF Sum: -89055.1\u003cbr\u003eMaximum OTDF: 86.8\u003cbr\u003eMinimum OTDF: -27.5\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Coolcarrigan' to     'Blake T'' (orig_from=1819, orig_to=1305)\u003cbr\u003eSpilled Wind Pct: 3.489160468\u003cbr\u003eSpilled Solar Pct: 22.88697924\u003cbr\u003e"],"x":[535.0],"y":[638.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1818","text":["Bus: Derrygreenagh\u003cbr\u003eCumulative OTDF Sum: 27945.2\u003cbr\u003eMaximum OTDF: 133.9\u003cbr\u003eMinimum OTDF: -118.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Rathcobican' to      'Derrygreenagh'' (orig_from=1817, orig_to=1818)\u003cbr\u003eSpilled Wind Pct: 3.836099998\u003cbr\u003eSpilled Solar Pct: 4.113046686\u003cbr\u003e"],"x":[495.0],"y":[625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1817","text":["Bus: Rathcobican\u003cbr\u003eCumulative OTDF Sum: 16576.1\u003cbr\u003eMaximum OTDF: 50.7\u003cbr\u003eMinimum OTDF: -12.2\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 3.777409264\u003cbr\u003eSpilled Solar Pct: 3.934195649\u003cbr\u003e"],"x":[490.0],"y":[638.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1816","text":["Bus: Castlelost\u003cbr\u003eCumulative OTDF Sum: 410679.5\u003cbr\u003eMaximum OTDF: 147.8\u003cbr\u003eMinimum OTDF: -13.1\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Maynooth A' to  'Castlelost'' (orig_from=1538, orig_to=1816)\u003cbr\u003eSpilled Wind Pct: 47.75463046\u003cbr\u003eSpilled Solar Pct: 31.12998614\u003cbr\u003e"],"x":[480.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1815","text":["Bus: Rathcobican\u003cbr\u003eCumulative OTDF Sum: 16576.1\u003cbr\u003eMaximum OTDF: 50.7\u003cbr\u003eMinimum OTDF: -12.2\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 3.777409264\u003cbr\u003eSpilled Solar Pct: 3.934195649\u003cbr\u003e"],"x":[490.0],"y":[638.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1814","text":["Bus: Craddanstown\u003cbr\u003eCumulative OTDF Sum: 834367.3\u003cbr\u003eMaximum OTDF: 130.2\u003cbr\u003eMinimum OTDF: -30.6\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Mullingar ' to   'Craddanstown'' (orig_from=1523, orig_to=1814)\u003cbr\u003eSpilled Wind Pct: 39.51015358\u003cbr\u003eSpilled Solar Pct: 14.99396947\u003cbr\u003e"],"x":[505.0],"y":[595.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1811","text":["Bus: Lislea\u003cbr\u003eCumulative OTDF Sum: 148412.2\u003cbr\u003eMaximum OTDF: 38.7\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.350687767\u003cbr\u003eSpilled Solar Pct: 15.89417162\u003cbr\u003e"],"x":[510.0],"y":[490.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1810","text":["Bus: Philipstown\u003cbr\u003eCumulative OTDF Sum: 16248.5\u003cbr\u003eMaximum OTDF: 72.9\u003cbr\u003eMinimum OTDF: -21.5\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Cushaling' to   'Newbridge'' (orig_from=1689, orig_to=1514)\u003cbr\u003eSpilled Wind Pct: 5.113645535\u003cbr\u003eSpilled Solar Pct: 16.10833616\u003cbr\u003e"],"x":[507.0],"y":[644.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1809","text":["Bus: Shrownoen\u003cbr\u003eCumulative OTDF Sum: 294395.4\u003cbr\u003eMaximum OTDF: 126.2\u003cbr\u003eMinimum OTDF: -30.0\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Kilpaddoge' to      'Shrownoen'' (orig_from=1572, orig_to=1809)\u003cbr\u003eSpilled Wind Pct: 11.31658529\u003cbr\u003eSpilled Solar Pct: 31.94514085\u003cbr\u003e"],"x":[252.0],"y":[791.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1808","text":["Bus: Garrintaggart\u003cbr\u003eCumulative OTDF Sum: -186673.5\u003cbr\u003eMaximum OTDF: 25.8\u003cbr\u003eMinimum OTDF: -69.2\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to    'Castlebanny'' (orig_from=1627, orig_to=1831)\u003cbr\u003eSpilled Wind Pct: 2.353357748\u003cbr\u003eSpilled Solar Pct: 3.798982658\u003cbr\u003e"],"x":[485.0],"y":[729.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1807","text":["Bus: Mulgeeth\u003cbr\u003eCumulative OTDF Sum: 331202.2\u003cbr\u003eMaximum OTDF: 93.4\u003cbr\u003eMinimum OTDF: -48.3\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Maynooth B' to    'Rinawade'' (orig_from=1539, orig_to=1481)\u003cbr\u003eSpilled Wind Pct: 21.60790856\u003cbr\u003eSpilled Solar Pct: 24.37249544\u003cbr\u003e"],"x":[513.0],"y":[625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1804","text":["Bus: YellowRiver\u003cbr\u003eCumulative OTDF Sum: 31712.5\u003cbr\u003eMaximum OTDF: 53.2\u003cbr\u003eMinimum OTDF: -75.3\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Yellow River to Garr' (orig_from=1804, orig_to=1829)\u003cbr\u003eSpilled Wind Pct: 3.985996813\u003cbr\u003eSpilled Solar Pct: 7.319623009\u003cbr\u003e"],"x":[499.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1803","text":["Bus: Effernoge\u003cbr\u003eCumulative OTDF Sum: -258003.9\u003cbr\u003eMaximum OTDF: 60.9\u003cbr\u003eMinimum OTDF: -56.0\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Lodgewood' to   'Effernoge'' (orig_from=1551, orig_to=1803)\u003cbr\u003eSpilled Wind Pct: 5.162374645\u003cbr\u003eSpilled Solar Pct: 4.727740828\u003cbr\u003e"],"x":[576.0],"y":[777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1802","text":["Bus: Shanonagh\u003cbr\u003eCumulative OTDF Sum: 830700.3\u003cbr\u003eMaximum OTDF: 101.7\u003cbr\u003eMinimum OTDF: -15.3\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: ''Shanonagh' to   'Mullingar'' (orig_from=1802, orig_to=1523)\u003cbr\u003eSpilled Wind Pct: 27.53951602\u003cbr\u003eSpilled Solar Pct: 17.98224877\u003cbr\u003e"],"x":[472.0],"y":[598.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1801","text":["Bus: Coolshamroge\u003cbr\u003eCumulative OTDF Sum: 487828.9\u003cbr\u003eMaximum OTDF: 170.4\u003cbr\u003eMinimum OTDF: -15.1\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Coolshamroge' to       'Ennis'' (orig_from=1801, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 7.045198162\u003cbr\u003eSpilled Solar Pct: 54.30449815\u003cbr\u003e"],"x":[311.0],"y":[735.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1800","text":["Bus: Derrinlough\u003cbr\u003eCumulative OTDF Sum: 1101567.4\u003cbr\u003eMaximum OTDF: 219.9\u003cbr\u003eMinimum OTDF: -18.4\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Derrinlough' to    'Dallow T'' (orig_from=1800, orig_to=907)\u003cbr\u003eSpilled Wind Pct: 19.67461701\u003cbr\u003eSpilled Solar Pct: 79.3361514\u003cbr\u003e"],"x":[429.0],"y":[658.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1797","text":["Bus: RathnaskillogeBESSHV\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[473.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1795","text":["Bus: LyrenacarrigaWFHV\u003cbr\u003eCumulative OTDF Sum: 298.8\u003cbr\u003eMaximum OTDF: 82.3\u003cbr\u003eMinimum OTDF: -22.6\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Dungarvan' to   'Woodhouse'' (orig_from=1669, orig_to=1423)\u003cbr\u003eSpilled Wind Pct: 4.048432609\u003cbr\u003eSpilled Solar Pct: 2.680239829\u003cbr\u003e"],"x":[435.0],"y":[870.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1794","text":["Bus: RosspileBESS\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[554.0],"y":[823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1787","text":["Bus: RosspileHV\u003cbr\u003eCumulative OTDF Sum: -169473.0\u003cbr\u003eMaximum OTDF: 30.8\u003cbr\u003eMinimum OTDF: -40.7\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Arklow' to   'Lodgewood'' (orig_from=1768, orig_to=1550)\u003cbr\u003eSpilled Wind Pct: 4.126608758\u003cbr\u003eSpilled Solar Pct: 3.674306429\u003cbr\u003e"],"x":[554.0],"y":[823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1780","text":["Bus: Ardnacrusha\u003cbr\u003eCumulative OTDF Sum: 62268.6\u003cbr\u003eMaximum OTDF: 92.2\u003cbr\u003eMinimum OTDF: -32.7\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Ardnacrusha' to    'Singland'' (orig_from=1420, orig_to=1461)\u003cbr\u003eSpilled Wind Pct: 3.571496763\u003cbr\u003eSpilled Solar Pct: 2.474605006\u003cbr\u003e"],"x":[348.0],"y":[751.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1776","text":["Bus: Arigna\u003cbr\u003eCumulative OTDF Sum: 215929.6\u003cbr\u003eMaximum OTDF: 58.9\u003cbr\u003eMinimum OTDF: -34.9\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Carrick on S' to    'Arigna_T'' (orig_from=1695, orig_to=1401)\u003cbr\u003eSpilled Wind Pct: 4.845029026\u003cbr\u003eSpilled Solar Pct: 9.369898594\u003cbr\u003e"],"x":[404.0],"y":[496.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1774","text":["Bus: Agannygal\u003cbr\u003eCumulative OTDF Sum: 41834.4\u003cbr\u003eMaximum OTDF: 90.0\u003cbr\u003eMinimum OTDF: -18.2\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Agannygal' to       'Ennis'' (orig_from=1774, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 2.710151672\u003cbr\u003eSpilled Solar Pct: 2.095103333\u003cbr\u003e"],"x":[356.0],"y":[692.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1769","text":["Bus: Arklow_110\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[620.0],"y":[723.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1768","text":["Bus: Arklow_220\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[620.0],"y":[723.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1766","text":["Bus: Athlone\u003cbr\u003eCumulative OTDF Sum: 110358.2\u003cbr\u003eMaximum OTDF: 20.4\u003cbr\u003eMinimum OTDF: -51.1\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Lanesboro' to  'Sliabh Bawn'' (orig_from=1566, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 4.908465451\u003cbr\u003eSpilled Solar Pct: 4.024781651\u003cbr\u003e"],"x":[415.0],"y":[618.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1763","text":["Bus: Arva\u003cbr\u003eCumulative OTDF Sum: 126037.3\u003cbr\u003eMaximum OTDF: 34.4\u003cbr\u003eMinimum OTDF: -34.0\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.226544143\u003cbr\u003eSpilled Solar Pct: 14.30512169\u003cbr\u003e"],"x":[473.0],"y":[531.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1761","text":["Bus: Ballyvouskil\u003cbr\u003eCumulative OTDF Sum: -122065.5\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -106.6\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.009041628\u003cbr\u003eSpilled Solar Pct: 1.994861689\u003cbr\u003e"],"x":[292.0],"y":[874.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1760","text":["Bus: Ballyvouskil\u003cbr\u003eCumulative OTDF Sum: -122065.5\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -106.6\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.009041628\u003cbr\u003eSpilled Solar Pct: 1.994861689\u003cbr\u003e"],"x":[292.0],"y":[874.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1759","text":["Bus: Athy\u003cbr\u003eCumulative OTDF Sum: -225675.5\u003cbr\u003eMaximum OTDF: 15.9\u003cbr\u003eMinimum OTDF: -59.3\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Bracklone' to   'Newbridge'' (orig_from=1703, orig_to=1514)\u003cbr\u003eSpilled Wind Pct: 2.376339804\u003cbr\u003eSpilled Solar Pct: 3.339360103\u003cbr\u003e"],"x":[514.0],"y":[699.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1757","text":["Bus: Booltiagh\u003cbr\u003eCumulative OTDF Sum: 6511.4\u003cbr\u003eMaximum OTDF: 76.2\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Booltiagh' to       'Ennis'' (orig_from=1757, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 2.873933659\u003cbr\u003eSpilled Solar Pct: 1.927034247\u003cbr\u003e"],"x":[281.0],"y":[737.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1756","text":["Bus: Baltrasna\u003cbr\u003eCumulative OTDF Sum: -219146.0\u003cbr\u003eMaximum OTDF: 80.2\u003cbr\u003eMinimum OTDF: -20.8\u003cbr\u003eMedian OTDF: -1.7\u003cbr\u003eWorst Circuit: ''Drybridge' to      'Deenes'' (orig_from=1665, orig_to=1734)\u003cbr\u003eSpilled Wind Pct: 3.435362974\u003cbr\u003eSpilled Solar Pct: 9.277537805\u003cbr\u003e"],"x":[585.0],"y":[594.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1754","text":["Bus: Ballybeg\u003cbr\u003eCumulative OTDF Sum: -284977.7\u003cbr\u003eMaximum OTDF: 32.1\u003cbr\u003eMinimum OTDF: -25.0\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''Inchicore' to   'Irishtown'' (orig_from=1605, orig_to=1601)\u003cbr\u003eSpilled Wind Pct: 8.028755137\u003cbr\u003eSpilled Solar Pct: 7.156194709\u003cbr\u003e"],"x":[626.0],"y":[698.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1752","text":["Bus: Blake\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[535.0],"y":[642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1751","text":["Bus: Blundelstown\u003cbr\u003eCumulative OTDF Sum: -193600.6\u003cbr\u003eMaximum OTDF: 85.6\u003cbr\u003eMinimum OTDF: -46.6\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Blundelstown' to     'Corduff'' (orig_from=1751, orig_to=1680)\u003cbr\u003eSpilled Wind Pct: 8.823829351\u003cbr\u003eSpilled Solar Pct: 10.37277615\u003cbr\u003e"],"x":[582.0],"y":[620.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1750","text":["Bus: Binbane\u003cbr\u003eCumulative OTDF Sum: 1934194.0\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.2\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.99634347\u003cbr\u003eSpilled Solar Pct: 18.85445849\u003cbr\u003e"],"x":[380.0],"y":[410.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1749","text":["Bus: Baroda\u003cbr\u003eCumulative OTDF Sum: -513894.8\u003cbr\u003eMaximum OTDF: 35.0\u003cbr\u003eMinimum OTDF: -127.2\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''Baroda' to     'Monread'' (orig_from=1749, orig_to=1518)\u003cbr\u003eSpilled Wind Pct: 3.22907165\u003cbr\u003eSpilled Solar Pct: 11.38837131\u003cbr\u003e"],"x":[545.0],"y":[660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1748","text":["Bus: Ballydine\u003cbr\u003eCumulative OTDF Sum: 94449.5\u003cbr\u003eMaximum OTDF: 102.7\u003cbr\u003eMinimum OTDF: -110.0\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: 'Cullenagh to  Mothel' (orig_from=1683, orig_to=1835)\u003cbr\u003eSpilled Wind Pct: 4.238029218\u003cbr\u003eSpilled Solar Pct: 13.19486866\u003cbr\u003e"],"x":[471.0],"y":[812.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1744","text":["Bus: Bellacorick\u003cbr\u003eCumulative OTDF Sum: 1450152.2\u003cbr\u003eMaximum OTDF: 151.7\u003cbr\u003eMinimum OTDF: -12.6\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Bellacorick' to         'Moy'' (orig_from=1744, orig_to=1521)\u003cbr\u003eSpilled Wind Pct: 56.42736542\u003cbr\u003eSpilled Solar Pct: 14.21512272\u003cbr\u003e"],"x":[244.0],"y":[488.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1741","text":["Bus: Ballyragget\u003cbr\u003eCumulative OTDF Sum: -162148.1\u003cbr\u003eMaximum OTDF: 35.6\u003cbr\u003eMinimum OTDF: -58.6\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Kellis' to    'White Hill'' (orig_from=1580, orig_to=1825)\u003cbr\u003eSpilled Wind Pct: 2.445247\u003cbr\u003eSpilled Solar Pct: 3.418148964\u003cbr\u003e"],"x":[485.0],"y":[736.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1740","text":["Bus: Bandon\u003cbr\u003eCumulative OTDF Sum: 29733.1\u003cbr\u003eMaximum OTDF: 21.6\u003cbr\u003eMinimum OTDF: -21.5\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.453338092\u003cbr\u003eSpilled Solar Pct: 2.412209916\u003cbr\u003e"],"x":[329.0],"y":[920.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1738","text":["Bus: Barrymore\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[382.0],"y":[863.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1736","text":["Bus: Belcamp\u003cbr\u003eCumulative OTDF Sum: -566260.5\u003cbr\u003eMaximum OTDF: 28.2\u003cbr\u003eMinimum OTDF: -77.8\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''McDermott' to  'North Quays'' (orig_from=1544, orig_to=1513)\u003cbr\u003eSpilled Wind Pct: 9.532295342\u003cbr\u003eSpilled Solar Pct: 17.56604321\u003cbr\u003e"],"x":[611.0],"y":[625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1735","text":["Bus: Butlerstown\u003cbr\u003eCumulative OTDF Sum: -91491.1\u003cbr\u003eMaximum OTDF: 39.5\u003cbr\u003eMinimum OTDF: -33.3\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.812740011\u003cbr\u003eSpilled Solar Pct: 3.265072892\u003cbr\u003e"],"x":[498.0],"y":[836.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1734","text":["Bus: Deenes\u003cbr\u003eCumulative OTDF Sum: -157876.2\u003cbr\u003eMaximum OTDF: 80.2\u003cbr\u003eMinimum OTDF: -20.6\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''Drybridge' to      'Deenes'' (orig_from=1665, orig_to=1734)\u003cbr\u003eSpilled Wind Pct: 3.865608152\u003cbr\u003eSpilled Solar Pct: 12.1473777\u003cbr\u003e"],"x":[584.0],"y":[584.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1729","text":["Bus: Banoge\u003cbr\u003eCumulative OTDF Sum: -2169553.4\u003cbr\u003eMaximum OTDF: 89.2\u003cbr\u003eMinimum OTDF: -90.4\u003cbr\u003eMedian OTDF: -1.8\u003cbr\u003eWorst Circuit: ''Crane' to    'Tullabeg'' (orig_from=1697, orig_to=1438)\u003cbr\u003eSpilled Wind Pct: 5.943496651\u003cbr\u003eSpilled Solar Pct: 5.378967258\u003cbr\u003e"],"x":[608.0],"y":[756.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1724","text":["Bus: Clonfad\u003cbr\u003eCumulative OTDF Sum: 716487.8\u003cbr\u003eMaximum OTDF: 103.8\u003cbr\u003eMinimum OTDF: -40.5\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Clonfad' to    'Kinnegad'' (orig_from=1724, orig_to=1577)\u003cbr\u003eSpilled Wind Pct: 36.52713142\u003cbr\u003eSpilled Solar Pct: 21.88655632\u003cbr\u003e"],"x":[498.0],"y":[612.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1723","text":["Bus: Clashavoon\u003cbr\u003eCumulative OTDF Sum: -11790.4\u003cbr\u003eMaximum OTDF: 32.8\u003cbr\u003eMinimum OTDF: -33.0\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Clashavoon' to     'Macroom'' (orig_from=1171, orig_to=1535)\u003cbr\u003eSpilled Wind Pct: 3.194068311\u003cbr\u003eSpilled Solar Pct: 2.262590039\u003cbr\u003e"],"x":[311.0],"y":[891.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1722","text":["Bus: Clashavoon\u003cbr\u003eCumulative OTDF Sum: -11790.4\u003cbr\u003eMaximum OTDF: 32.8\u003cbr\u003eMinimum OTDF: -33.0\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Clashavoon' to     'Macroom'' (orig_from=1171, orig_to=1535)\u003cbr\u003eSpilled Wind Pct: 3.194068311\u003cbr\u003eSpilled Solar Pct: 2.262590039\u003cbr\u003e"],"x":[311.0],"y":[891.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1721","text":["Bus: Clonkeen\u003cbr\u003eCumulative OTDF Sum: -64124.4\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -97.2\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.008963433\u003cbr\u003eSpilled Solar Pct: 1.994809928\u003cbr\u003e"],"x":[271.0],"y":[884.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1719","text":["Bus: Corderry\u003cbr\u003eCumulative OTDF Sum: 288957.5\u003cbr\u003eMaximum OTDF: 42.2\u003cbr\u003eMinimum OTDF: -34.1\u003cbr\u003eMedian OTDF: 1.6\u003cbr\u003eWorst Circuit: ''Carrick on S' to    'Arigna_T'' (orig_from=1695, orig_to=1401)\u003cbr\u003eSpilled Wind Pct: 4.691081794\u003cbr\u003eSpilled Solar Pct: 9.429604161\u003cbr\u003e"],"x":[393.0],"y":[478.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1718","text":["Bus: Cashla\u003cbr\u003eCumulative OTDF Sum: 45417.1\u003cbr\u003eMaximum OTDF: 23.5\u003cbr\u003eMinimum OTDF: -8.1\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.914629075\u003cbr\u003eSpilled Solar Pct: 2.745317782\u003cbr\u003e"],"x":[320.0],"y":[640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1717","text":["Bus: Cashla\u003cbr\u003eCumulative OTDF Sum: 45417.1\u003cbr\u003eMaximum OTDF: 23.5\u003cbr\u003eMinimum OTDF: -8.1\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.914629075\u003cbr\u003eSpilled Solar Pct: 2.745317782\u003cbr\u003e"],"x":[320.0],"y":[640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1716","text":["Bus: Clahane\u003cbr\u003eCumulative OTDF Sum: 148511.7\u003cbr\u003eMaximum OTDF: 80.2\u003cbr\u003eMinimum OTDF: -29.9\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Clahane' to       'Trien'' (orig_from=1716, orig_to=1442)\u003cbr\u003eSpilled Wind Pct: 8.621562544\u003cbr\u003eSpilled Solar Pct: 3.634174896\u003cbr\u003e"],"x":[245.0],"y":[815.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1715","text":["Bus: Castlebar\u003cbr\u003eCumulative OTDF Sum: 138841.0\u003cbr\u003eMaximum OTDF: 49.5\u003cbr\u003eMinimum OTDF: -18.3\u003cbr\u003eMedian OTDF: 1.4\u003cbr\u003eWorst Circuit: ''Castlebar' to       'Cloon'' (orig_from=1715, orig_to=1699)\u003cbr\u003eSpilled Wind Pct: 3.768685266\u003cbr\u003eSpilled Solar Pct: 4.310261142\u003cbr\u003e"],"x":[277.0],"y":[537.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1713","text":["Bus: Carrigadrohi\u003cbr\u003eCumulative OTDF Sum: -13860.8\u003cbr\u003eMaximum OTDF: 19.2\u003cbr\u003eMinimum OTDF: -43.0\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.299001341\u003cbr\u003eSpilled Solar Pct: 2.360848006\u003cbr\u003e"],"x":[315.0],"y":[900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1711","text":["Bus: Cath_Fall\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[370.0],"y":[455.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1709","text":["Bus: Cahir\u003cbr\u003eCumulative OTDF Sum: 384916.4\u003cbr\u003eMaximum OTDF: 83.0\u003cbr\u003eMinimum OTDF: -27.0\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Cahir' to        'Doon'' (orig_from=1709, orig_to=1667)\u003cbr\u003eSpilled Wind Pct: 17.00372257\u003cbr\u003eSpilled Solar Pct: 17.26203071\u003cbr\u003e"],"x":[424.0],"y":[810.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1707","text":["Bus: Carrickmines\u003cbr\u003eCumulative OTDF Sum: -260786.2\u003cbr\u003eMaximum OTDF: 35.9\u003cbr\u003eMinimum OTDF: -27.8\u003cbr\u003eMedian OTDF: -1.7\u003cbr\u003eWorst Circuit: ''Inchicore' to   'Irishtown'' (orig_from=1605, orig_to=1601)\u003cbr\u003eSpilled Wind Pct: 8.99806503\u003cbr\u003eSpilled Solar Pct: 7.982850147\u003cbr\u003e"],"x":[609.0],"y":[652.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1706","text":["Bus: Carrickmines\u003cbr\u003eCumulative OTDF Sum: -260786.2\u003cbr\u003eMaximum OTDF: 35.9\u003cbr\u003eMinimum OTDF: -27.8\u003cbr\u003eMedian OTDF: -1.7\u003cbr\u003eWorst Circuit: ''Inchicore' to   'Irishtown'' (orig_from=1605, orig_to=1601)\u003cbr\u003eSpilled Wind Pct: 8.99806503\u003cbr\u003eSpilled Solar Pct: 7.982850147\u003cbr\u003e"],"x":[609.0],"y":[652.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1703","text":["Bus: Bracklone\u003cbr\u003eCumulative OTDF Sum: -49851.1\u003cbr\u003eMaximum OTDF: 56.9\u003cbr\u003eMinimum OTDF: -14.1\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Coolnabacky' to  'Portlaoise'' (orig_from=1561, orig_to=1495)\u003cbr\u003eSpilled Wind Pct: 4.481462462\u003cbr\u003eSpilled Solar Pct: 20.0012596\u003cbr\u003e"],"x":[504.0],"y":[670.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1699","text":["Bus: Cloon\u003cbr\u003eCumulative OTDF Sum: 107504.3\u003cbr\u003eMaximum OTDF: 14.0\u003cbr\u003eMinimum OTDF: -10.5\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 4.151225098\u003cbr\u003eSpilled Solar Pct: 3.517856495\u003cbr\u003e"],"x":[323.0],"y":[611.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1697","text":["Bus: Crane\u003cbr\u003eCumulative OTDF Sum: -263545.5\u003cbr\u003eMaximum OTDF: 59.1\u003cbr\u003eMinimum OTDF: -54.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Lodgewood' to   'Effernoge'' (orig_from=1551, orig_to=1803)\u003cbr\u003eSpilled Wind Pct: 5.148403967\u003cbr\u003eSpilled Solar Pct: 4.71545719\u003cbr\u003e"],"x":[579.0],"y":[778.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1695","text":["Bus: Carrick on Shannon\u003cbr\u003eCumulative OTDF Sum: 106282.5\u003cbr\u003eMaximum OTDF: 22.9\u003cbr\u003eMinimum OTDF: -53.1\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 5.047882765\u003cbr\u003eSpilled Solar Pct: 9.283428466\u003cbr\u003e"],"x":[402.0],"y":[527.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1693","text":["Bus: Charleville\u003cbr\u003eCumulative OTDF Sum: 77498.7\u003cbr\u003eMaximum OTDF: 83.7\u003cbr\u003eMinimum OTDF: -18.4\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: 'Mallow to Coom Green Option' (orig_from=1522, orig_to=1844)\u003cbr\u003eSpilled Wind Pct: 3.573881164\u003cbr\u003eSpilled Solar Pct: 2.56971625\u003cbr\u003e"],"x":[333.0],"y":[817.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1692","text":["Bus: Carlow\u003cbr\u003eCumulative OTDF Sum: -239929.7\u003cbr\u003eMaximum OTDF: 11.6\u003cbr\u003eMinimum OTDF: -63.1\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 2.721490885\u003cbr\u003eSpilled Solar Pct: 2.440276963\u003cbr\u003e"],"x":[542.0],"y":[728.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1691","text":["Bus: Cow Cross\u003cbr\u003eCumulative OTDF Sum: 249.7\u003cbr\u003eMaximum OTDF: 23.4\u003cbr\u003eMinimum OTDF: -41.7\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.352233076\u003cbr\u003eSpilled Solar Pct: 2.70405487\u003cbr\u003e"],"x":[380.0],"y":[904.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1690","text":["Bus: Cunghill\u003cbr\u003eCumulative OTDF Sum: 408192.4\u003cbr\u003eMaximum OTDF: 89.8\u003cbr\u003eMinimum OTDF: -32.3\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Cunghill' to       'Sligo'' (orig_from=1690, orig_to=1471)\u003cbr\u003eSpilled Wind Pct: 21.81442534\u003cbr\u003eSpilled Solar Pct: 9.219971523\u003cbr\u003e"],"x":[344.0],"y":[492.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1689","text":["Bus: Cushaling\u003cbr\u003eCumulative OTDF Sum: 20726.9\u003cbr\u003eMaximum OTDF: 75.6\u003cbr\u003eMinimum OTDF: -22.0\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Cushaling' to   'Newbridge'' (orig_from=1689, orig_to=1514)\u003cbr\u003eSpilled Wind Pct: 5.096741207\u003cbr\u003eSpilled Solar Pct: 15.57146879\u003cbr\u003e"],"x":[510.0],"y":[643.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1685","text":["Bus: Corraclassy\u003cbr\u003eCumulative OTDF Sum: 865389.9\u003cbr\u003eMaximum OTDF: 144.4\u003cbr\u003eMinimum OTDF: -34.0\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Corraclassy' to    'Gortawee'' (orig_from=1685, orig_to=1620)\u003cbr\u003eSpilled Wind Pct: 60.46486078\u003cbr\u003eSpilled Solar Pct: 20.4315841\u003cbr\u003e"],"x":[440.0],"y":[485.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1683","text":["Bus: Cullenagh\u003cbr\u003eCumulative OTDF Sum: -12899.7\u003cbr\u003eMaximum OTDF: 50.8\u003cbr\u003eMinimum OTDF: -38.7\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.970862987\u003cbr\u003eSpilled Solar Pct: 3.387255878\u003cbr\u003e"],"x":[494.0],"y":[834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1682","text":["Bus: Cullenagh\u003cbr\u003eCumulative OTDF Sum: -12899.7\u003cbr\u003eMaximum OTDF: 50.8\u003cbr\u003eMinimum OTDF: -38.7\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.970862987\u003cbr\u003eSpilled Solar Pct: 3.387255878\u003cbr\u003e"],"x":[494.0],"y":[834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1680","text":["Bus: Corduff\u003cbr\u003eCumulative OTDF Sum: -451637.0\u003cbr\u003eMaximum OTDF: 25.8\u003cbr\u003eMinimum OTDF: -80.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Corduff' to     'Finglas'' (orig_from=1679, orig_to=1640)\u003cbr\u003eSpilled Wind Pct: 8.278955395\u003cbr\u003eSpilled Solar Pct: 15.55458815\u003cbr\u003e"],"x":[589.0],"y":[623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1679","text":["Bus: Corduff\u003cbr\u003eCumulative OTDF Sum: -451637.0\u003cbr\u003eMaximum OTDF: 25.8\u003cbr\u003eMinimum OTDF: -80.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Corduff' to     'Finglas'' (orig_from=1679, orig_to=1640)\u003cbr\u003eSpilled Wind Pct: 8.278955395\u003cbr\u003eSpilled Solar Pct: 15.55458815\u003cbr\u003e"],"x":[589.0],"y":[623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1673","text":["Bus: Dundalk\u003cbr\u003eCumulative OTDF Sum: -3474.2\u003cbr\u003eMaximum OTDF: 46.0\u003cbr\u003eMinimum OTDF: -13.5\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.654882706\u003cbr\u003eSpilled Solar Pct: 18.29403213\u003cbr\u003e"],"x":[585.0],"y":[508.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1671","text":["Bus: Drumline\u003cbr\u003eCumulative OTDF Sum: 165485.4\u003cbr\u003eMaximum OTDF: 156.8\u003cbr\u003eMinimum OTDF: -15.4\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Ardnacrusha' to    'Drumline'' (orig_from=1780, orig_to=1671)\u003cbr\u003eSpilled Wind Pct: 5.226341169\u003cbr\u003eSpilled Solar Pct: 40.62213292\u003cbr\u003e"],"x":[319.0],"y":[745.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1669","text":["Bus: Dungarvan\u003cbr\u003eCumulative OTDF Sum: -73224.9\u003cbr\u003eMaximum OTDF: 76.1\u003cbr\u003eMinimum OTDF: -46.6\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Cullenagh' to  'Rathnaskillo'' (orig_from=1683, orig_to=1478)\u003cbr\u003eSpilled Wind Pct: 3.498939566\u003cbr\u003eSpilled Solar Pct: 2.865020932\u003cbr\u003e"],"x":[454.0],"y":[860.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1668","text":["Bus: Drombeg\u003cbr\u003eCumulative OTDF Sum: 13829.6\u003cbr\u003eMaximum OTDF: 64.3\u003cbr\u003eMinimum OTDF: -29.9\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Drombeg' to  'Kilpaddoge'' (orig_from=1668, orig_to=1572)\u003cbr\u003eSpilled Wind Pct: 3.43869747\u003cbr\u003eSpilled Solar Pct: 2.263751095\u003cbr\u003e"],"x":[246.0],"y":[791.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1667","text":["Bus: Doon\u003cbr\u003eCumulative OTDF Sum: 121773.8\u003cbr\u003eMaximum OTDF: 102.7\u003cbr\u003eMinimum OTDF: -110.0\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: 'Cullenagh to  Mothel' (orig_from=1683, orig_to=1835)\u003cbr\u003eSpilled Wind Pct: 6.001921584\u003cbr\u003eSpilled Solar Pct: 11.11783852\u003cbr\u003e"],"x":[450.0],"y":[808.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1665","text":["Bus: Drybridge\u003cbr\u003eCumulative OTDF Sum: -148015.5\u003cbr\u003eMaximum OTDF: 35.2\u003cbr\u003eMinimum OTDF: -25.7\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 4.260834951\u003cbr\u003eSpilled Solar Pct: 14.7071912\u003cbr\u003e"],"x":[588.0],"y":[561.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1664","text":["Bus: Dunstown\u003cbr\u003eCumulative OTDF Sum: -94630.5\u003cbr\u003eMaximum OTDF: 16.9\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: Transformer: MP4201\u003cbr\u003eSpilled Wind Pct: 3.117569065\u003cbr\u003eSpilled Solar Pct: 2.034655836\u003cbr\u003e"],"x":[557.0],"y":[680.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1663","text":["Bus: Dunstown\u003cbr\u003eCumulative OTDF Sum: -94630.5\u003cbr\u003eMaximum OTDF: 16.9\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: Transformer: MP4201\u003cbr\u003eSpilled Wind Pct: 3.117569065\u003cbr\u003eSpilled Solar Pct: 2.034655836\u003cbr\u003e"],"x":[557.0],"y":[680.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1662","text":["Bus: Dunmanway\u003cbr\u003eCumulative OTDF Sum: 53845.1\u003cbr\u003eMaximum OTDF: 27.5\u003cbr\u003eMinimum OTDF: -22.9\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Clashavoon' to     'Macroom' 2' (orig_from=1723, orig_to=1535)\u003cbr\u003eSpilled Wind Pct: 4.091004366\u003cbr\u003eSpilled Solar Pct: 2.387193699\u003cbr\u003e"],"x":[294.0],"y":[930.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1661","text":["Bus: Dunmanway\u003cbr\u003eCumulative OTDF Sum: 53845.1\u003cbr\u003eMaximum OTDF: 27.5\u003cbr\u003eMinimum OTDF: -22.9\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Clashavoon' to     'Macroom' 2' (orig_from=1723, orig_to=1535)\u003cbr\u003eSpilled Wind Pct: 4.091004366\u003cbr\u003eSpilled Solar Pct: 2.387193699\u003cbr\u003e"],"x":[294.0],"y":[930.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1659","text":["Bus: Dallow\u003cbr\u003eCumulative OTDF Sum: 759063.4\u003cbr\u003eMaximum OTDF: 216.5\u003cbr\u003eMinimum OTDF: -20.1\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Shannonbridg' to    'Dallow T'' (orig_from=1476, orig_to=907)\u003cbr\u003eSpilled Wind Pct: 19.67785438\u003cbr\u003eSpilled Solar Pct: 77.86551085\u003cbr\u003e"],"x":[423.0],"y":[660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1657","text":["Bus: Derryiron\u003cbr\u003eCumulative OTDF Sum: 63463.0\u003cbr\u003eMaximum OTDF: 46.4\u003cbr\u003eMinimum OTDF: -45.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: 'Timahoe to     Coolcor' (orig_from=1448, orig_to=1861)\u003cbr\u003eSpilled Wind Pct: 8.17341784\u003cbr\u003eSpilled Solar Pct: 14.51423636\u003cbr\u003e"],"x":[499.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1655","text":["Bus: Dalton\u003cbr\u003eCumulative OTDF Sum: 109144.1\u003cbr\u003eMaximum OTDF: 52.8\u003cbr\u003eMinimum OTDF: -30.3\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Test_PV' to      'Dalton'' (orig_from=1836, orig_to=1655)\u003cbr\u003eSpilled Wind Pct: 3.456381227\u003cbr\u003eSpilled Solar Pct: 3.635391632\u003cbr\u003e"],"x":[308.0],"y":[566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1654","text":["Bus: Dunfirth\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[538.0],"y":[627.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1653","text":["Bus: Drumkeen\u003cbr\u003eCumulative OTDF Sum: 1980745.0\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -84.0\u003cbr\u003eMedian OTDF: 2.3\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.98009593\u003cbr\u003eSpilled Solar Pct: 18.84874378\u003cbr\u003e"],"x":[436.0],"y":[350.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1652","text":["Bus: Ennis\u003cbr\u003eCumulative OTDF Sum: 27882.1\u003cbr\u003eMaximum OTDF: 39.7\u003cbr\u003eMinimum OTDF: -30.7\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Ardnacrusha' to    'Limerick'' (orig_from=1780, orig_to=1563)\u003cbr\u003eSpilled Wind Pct: 2.954826927\u003cbr\u003eSpilled Solar Pct: 1.789637356\u003cbr\u003e"],"x":[312.0],"y":[722.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1651","text":["Bus: KillHill\u003cbr\u003eCumulative OTDF Sum: 819288.7\u003cbr\u003eMaximum OTDF: 153.4\u003cbr\u003eMinimum OTDF: -15.3\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Cahir' to   'Kill Hill'' (orig_from=1709, orig_to=1651)\u003cbr\u003eSpilled Wind Pct: 23.02938407\u003cbr\u003eSpilled Solar Pct: 21.44242302\u003cbr\u003e"],"x":[426.0],"y":[785.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1650","text":["Bus: Mountlucas\u003cbr\u003eCumulative OTDF Sum: 169673.5\u003cbr\u003eMaximum OTDF: 168.1\u003cbr\u003eMinimum OTDF: -134.1\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Derryiron' to  'Thornsberry'' (orig_from=1657, orig_to=1436)\u003cbr\u003eSpilled Wind Pct: 7.293307544\u003cbr\u003eSpilled Solar Pct: 15.91004343\u003cbr\u003e"],"x":[490.0],"y":[648.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1645","text":["Bus: Flagford\u003cbr\u003eCumulative OTDF Sum: 143395.8\u003cbr\u003eMaximum OTDF: 25.0\u003cbr\u003eMinimum OTDF: -14.1\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Flagford' to       'Louth'' (orig_from=1644, orig_to=1564)\u003cbr\u003eSpilled Wind Pct: 4.572074622\u003cbr\u003eSpilled Solar Pct: 9.760754859\u003cbr\u003e"],"x":[403.0],"y":[532.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1644","text":["Bus: Flagford\u003cbr\u003eCumulative OTDF Sum: 143395.8\u003cbr\u003eMaximum OTDF: 25.0\u003cbr\u003eMinimum OTDF: -14.1\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Flagford' to       'Louth'' (orig_from=1644, orig_to=1564)\u003cbr\u003eSpilled Wind Pct: 4.572074622\u003cbr\u003eSpilled Solar Pct: 9.760754859\u003cbr\u003e"],"x":[403.0],"y":[532.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1635","text":["Bus: Firlough\u003cbr\u003eCumulative OTDF Sum: 511243.4\u003cbr\u003eMaximum OTDF: 68.4\u003cbr\u003eMinimum OTDF: -22.3\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Cunghill' to       'Sligo'' (orig_from=1690, orig_to=1471)\u003cbr\u003eSpilled Wind Pct: 16.89428632\u003cbr\u003eSpilled Solar Pct: 8.170065692\u003cbr\u003e"],"x":[306.0],"y":[492.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1631","text":["Bus: Garballagh\u003cbr\u003eCumulative OTDF Sum: -62192.3\u003cbr\u003eMaximum OTDF: 88.3\u003cbr\u003eMinimum OTDF: -16.8\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Garballagh' to      'Platin'' (orig_from=1631, orig_to=1493)\u003cbr\u003eSpilled Wind Pct: 4.473836413\u003cbr\u003eSpilled Solar Pct: 15.9952907\u003cbr\u003e"],"x":[579.0],"y":[572.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1627","text":["Bus: GreatIsland\u003cbr\u003eCumulative OTDF Sum: 15884.5\u003cbr\u003eMaximum OTDF: 61.8\u003cbr\u003eMinimum OTDF: -47.1\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 4.330830963\u003cbr\u003eSpilled Solar Pct: 3.756294114\u003cbr\u003e"],"x":[529.0],"y":[823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1626","text":["Bus: GreatIsland\u003cbr\u003eCumulative OTDF Sum: 15884.5\u003cbr\u003eMaximum OTDF: 61.8\u003cbr\u003eMinimum OTDF: -47.1\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 4.330830963\u003cbr\u003eSpilled Solar Pct: 3.756294114\u003cbr\u003e"],"x":[529.0],"y":[823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1624","text":["Bus: Garrow\u003cbr\u003eCumulative OTDF Sum: -64124.4\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -97.2\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.008971113\u003cbr\u003eSpilled Solar Pct: 1.994815012\u003cbr\u003e"],"x":[283.0],"y":[876.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1623","text":["Bus: Galway\u003cbr\u003eCumulative OTDF Sum: 43727.5\u003cbr\u003eMaximum OTDF: 33.3\u003cbr\u003eMinimum OTDF: -14.2\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Cashla' to      'Galway'' (orig_from=1718, orig_to=1623)\u003cbr\u003eSpilled Wind Pct: 2.909912785\u003cbr\u003eSpilled Solar Pct: 2.423866896\u003cbr\u003e"],"x":[303.0],"y":[640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1622","text":["Bus: Gallanstown\u003cbr\u003eCumulative OTDF Sum: -207547.7\u003cbr\u003eMaximum OTDF: 90.8\u003cbr\u003eMinimum OTDF: -25.4\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''Platin' to   'Gallanstown'' (orig_from=1493, orig_to=1622)\u003cbr\u003eSpilled Wind Pct: 3.261386625\u003cbr\u003eSpilled Solar Pct: 7.758778421\u003cbr\u003e"],"x":[587.0],"y":[594.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1621","text":["Bus: Golagh\u003cbr\u003eCumulative OTDF Sum: 2023454.2\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -81.7\u003cbr\u003eMedian OTDF: 2.3\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.97919357\u003cbr\u003eSpilled Solar Pct: 18.84851227\u003cbr\u003e"],"x":[420.0],"y":[325.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1620","text":["Bus: Gortawee\u003cbr\u003eCumulative OTDF Sum: 470568.0\u003cbr\u003eMaximum OTDF: 132.9\u003cbr\u003eMinimum OTDF: -34.0\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Arva' to    'Gortawee'' (orig_from=1763, orig_to=1620)\u003cbr\u003eSpilled Wind Pct: 51.72513853\u003cbr\u003eSpilled Solar Pct: 15.86488878\u003cbr\u003e"],"x":[456.0],"y":[489.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1619","text":["Bus: Gorman\u003cbr\u003eCumulative OTDF Sum: -76206.6\u003cbr\u003eMaximum OTDF: 47.7\u003cbr\u003eMinimum OTDF: -14.2\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 4.956895294\u003cbr\u003eSpilled Solar Pct: 18.96786437\u003cbr\u003e"],"x":[561.0],"y":[563.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1618","text":["Bus: Gorman\u003cbr\u003eCumulative OTDF Sum: -76206.6\u003cbr\u003eMaximum OTDF: 47.7\u003cbr\u003eMinimum OTDF: -14.2\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 4.956895294\u003cbr\u003eSpilled Solar Pct: 18.96786437\u003cbr\u003e"],"x":[561.0],"y":[563.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1615","text":["Bus: Clogher\u003cbr\u003eCumulative OTDF Sum: 1737556.2\u003cbr\u003eMaximum OTDF: 145.3\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.1\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.68692396\u003cbr\u003eSpilled Solar Pct: 18.82816745\u003cbr\u003e"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1614","text":["Bus: Clogher\u003cbr\u003eCumulative OTDF Sum: 1737556.2\u003cbr\u003eMaximum OTDF: 145.3\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.1\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.68692396\u003cbr\u003eSpilled Solar Pct: 18.82816745\u003cbr\u003e"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1613","text":["Bus: Glenlara\u003cbr\u003eCumulative OTDF Sum: -7961.8\u003cbr\u003eMaximum OTDF: 31.1\u003cbr\u003eMinimum OTDF: -28.1\u003cbr\u003eMedian OTDF: -26.7\u003cbr\u003eWorst Circuit: ''Ballynahulla' to    'Glenlara'' (orig_from=1583, orig_to=774)\u003cbr\u003eSpilled Wind Pct: 0.0\u003cbr\u003eSpilled Solar Pct: 0.0\u003cbr\u003e"],"x":[297.0],"y":[840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1612","text":["Bus: Harristown\u003cbr\u003eCumulative OTDF Sum: 375733.6\u003cbr\u003eMaximum OTDF: 85.1\u003cbr\u003eMinimum OTDF: -47.0\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Maynooth B' to    'Rinawade'' (orig_from=1539, orig_to=1481)\u003cbr\u003eSpilled Wind Pct: 18.68480615\u003cbr\u003eSpilled Solar Pct: 22.22549938\u003cbr\u003e"],"x":[510.0],"y":[625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1609","text":["Bus: Huntstown\u003cbr\u003eCumulative OTDF Sum: -533444.1\u003cbr\u003eMaximum OTDF: 91.3\u003cbr\u003eMinimum OTDF: -79.1\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Finglas' to   'Huntstown'' (orig_from=1640, orig_to=1609)\u003cbr\u003eSpilled Wind Pct: 9.578393982\u003cbr\u003eSpilled Solar Pct: 17.63901966\u003cbr\u003e"],"x":[599.0],"y":[625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1603","text":["Bus: Ikerrin\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[436.0],"y":[719.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1600","text":["Bus: Knockanure\u003cbr\u003eCumulative OTDF Sum: -35550.7\u003cbr\u003eMaximum OTDF: 27.7\u003cbr\u003eMinimum OTDF: -32.5\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.920048284\u003cbr\u003eSpilled Solar Pct: 2.17162695\u003cbr\u003e"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1599","text":["Bus: Knockanure\u003cbr\u003eCumulative OTDF Sum: -35550.7\u003cbr\u003eMaximum OTDF: 27.7\u003cbr\u003eMinimum OTDF: -32.5\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.920048284\u003cbr\u003eSpilled Solar Pct: 2.17162695\u003cbr\u003e"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1598","text":["Bus: Knockanure\u003cbr\u003eCumulative OTDF Sum: -35550.7\u003cbr\u003eMaximum OTDF: 27.7\u003cbr\u003eMinimum OTDF: -32.5\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.920048284\u003cbr\u003eSpilled Solar Pct: 2.17162695\u003cbr\u003e"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1597","text":["Bus: Knockraha\u003cbr\u003eCumulative OTDF Sum: 22639.4\u003cbr\u003eMaximum OTDF: 24.4\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.19186659\u003cbr\u003eSpilled Solar Pct: 2.407019162\u003cbr\u003e"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1596","text":["Bus: Knockraha\u003cbr\u003eCumulative OTDF Sum: 22639.4\u003cbr\u003eMaximum OTDF: 24.4\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.19186659\u003cbr\u003eSpilled Solar Pct: 2.407019162\u003cbr\u003e"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1595","text":["Bus: Knockraha\u003cbr\u003eCumulative OTDF Sum: 22639.4\u003cbr\u003eMaximum OTDF: 24.4\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.19186659\u003cbr\u003eSpilled Solar Pct: 2.407019162\u003cbr\u003e"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1594","text":["Bus: Knockraha\u003cbr\u003eCumulative OTDF Sum: 22639.4\u003cbr\u003eMaximum OTDF: 24.4\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.19186659\u003cbr\u003eSpilled Solar Pct: 2.407019162\u003cbr\u003e"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1593","text":["Bus: Kilbarry\u003cbr\u003eCumulative OTDF Sum: -7698.1\u003cbr\u003eMaximum OTDF: 22.5\u003cbr\u003eMinimum OTDF: -24.8\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.353168251\u003cbr\u003eSpilled Solar Pct: 2.773605142\u003cbr\u003e"],"x":[370.0],"y":[892.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1591","text":["Bus: Kilteel\u003cbr\u003eCumulative OTDF Sum: -725057.5\u003cbr\u003eMaximum OTDF: 46.4\u003cbr\u003eMinimum OTDF: -127.2\u003cbr\u003eMedian OTDF: -2.0\u003cbr\u003eWorst Circuit: ''Kilteel' to  'Maynooth A'' (orig_from=1591, orig_to=1541)\u003cbr\u003eSpilled Wind Pct: 2.658364549\u003cbr\u003eSpilled Solar Pct: 8.340033612\u003cbr\u003e"],"x":[569.0],"y":[654.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1589","text":["Bus: Kilkenny\u003cbr\u003eCumulative OTDF Sum: -144431.3\u003cbr\u003eMaximum OTDF: 53.9\u003cbr\u003eMinimum OTDF: -41.2\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Kellis' to    'White Hill'' (orig_from=1580, orig_to=1825)\u003cbr\u003eSpilled Wind Pct: 2.755769415\u003cbr\u003eSpilled Solar Pct: 2.84659171\u003cbr\u003e"],"x":[502.0],"y":[765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1587","text":["Bus: Killonan\u003cbr\u003eCumulative OTDF Sum: 68542.6\u003cbr\u003eMaximum OTDF: 30.8\u003cbr\u003eMinimum OTDF: -13.7\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: Transformer: KLN2103'\u003cbr\u003eSpilled Wind Pct: 3.500356186\u003cbr\u003eSpilled Solar Pct: 2.44622136\u003cbr\u003e"],"x":[351.0],"y":[764.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1586","text":["Bus: Killonan\u003cbr\u003eCumulative OTDF Sum: 68542.6\u003cbr\u003eMaximum OTDF: 30.8\u003cbr\u003eMinimum OTDF: -13.7\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: Transformer: KLN2103'\u003cbr\u003eSpilled Wind Pct: 3.500356186\u003cbr\u003eSpilled Solar Pct: 2.44622136\u003cbr\u003e"],"x":[351.0],"y":[764.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1585","text":["Bus: Knockeragh\u003cbr\u003eCumulative OTDF Sum: 91080.8\u003cbr\u003eMaximum OTDF: 35.5\u003cbr\u003eMinimum OTDF: -25.0\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Kilpaddoge' to      'Shrownoen'' (orig_from=1572, orig_to=1809)\u003cbr\u003eSpilled Wind Pct: 5.53525645\u003cbr\u003eSpilled Solar Pct: 2.788362598\u003cbr\u003e"],"x":[230.0],"y":[836.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1583","text":["Bus: Ballynahulla\u003cbr\u003eCumulative OTDF Sum: -12768.0\u003cbr\u003eMaximum OTDF: 34.1\u003cbr\u003eMinimum OTDF: -25.8\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 2.949693648\u003cbr\u003eSpilled Solar Pct: 1.882266337\u003cbr\u003e"],"x":[278.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1582","text":["Bus: Ballynahulla\u003cbr\u003eCumulative OTDF Sum: -12768.0\u003cbr\u003eMaximum OTDF: 34.1\u003cbr\u003eMinimum OTDF: -25.8\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 2.949693648\u003cbr\u003eSpilled Solar Pct: 1.882266337\u003cbr\u003e"],"x":[278.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1581","text":["Bus: Ballynahulla\u003cbr\u003eCumulative OTDF Sum: -12768.0\u003cbr\u003eMaximum OTDF: 34.1\u003cbr\u003eMinimum OTDF: -25.8\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 2.949693648\u003cbr\u003eSpilled Solar Pct: 1.882266337\u003cbr\u003e"],"x":[278.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1580","text":["Bus: Kellis\u003cbr\u003eCumulative OTDF Sum: -256337.4\u003cbr\u003eMaximum OTDF: 20.2\u003cbr\u003eMinimum OTDF: -26.6\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.03158829\u003cbr\u003eSpilled Solar Pct: 2.376752213\u003cbr\u003e"],"x":[548.0],"y":[737.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1579","text":["Bus: Kellis\u003cbr\u003eCumulative OTDF Sum: -256337.4\u003cbr\u003eMaximum OTDF: 20.2\u003cbr\u003eMinimum OTDF: -26.6\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.03158829\u003cbr\u003eSpilled Solar Pct: 2.376752213\u003cbr\u003e"],"x":[548.0],"y":[737.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1577","text":["Bus: Kinnegad\u003cbr\u003eCumulative OTDF Sum: 326077.9\u003cbr\u003eMaximum OTDF: 81.0\u003cbr\u003eMinimum OTDF: -35.3\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Derryiron' to    'Kinnegad'' (orig_from=1657, orig_to=1577)\u003cbr\u003eSpilled Wind Pct: 16.00617526\u003cbr\u003eSpilled Solar Pct: 20.52000305\u003cbr\u003e"],"x":[504.0],"y":[618.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1575","text":["Bus: Killoteran\u003cbr\u003eCumulative OTDF Sum: -90417.7\u003cbr\u003eMaximum OTDF: 39.4\u003cbr\u003eMinimum OTDF: -33.3\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.824890181\u003cbr\u003eSpilled Solar Pct: 3.283484738\u003cbr\u003e"],"x":[498.0],"y":[836.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1572","text":["Bus: Kilpaddoge\u003cbr\u003eCumulative OTDF Sum: 68542.2\u003cbr\u003eMaximum OTDF: 30.8\u003cbr\u003eMinimum OTDF: -13.7\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: Transformer: KLN2103'\u003cbr\u003eSpilled Wind Pct: 3.500334828\u003cbr\u003eSpilled Solar Pct: 2.446206282\u003cbr\u003e"],"x":[261.0],"y":[774.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1571","text":["Bus: Kilpaddoge\u003cbr\u003eCumulative OTDF Sum: 68542.2\u003cbr\u003eMaximum OTDF: 30.8\u003cbr\u003eMinimum OTDF: -13.7\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: Transformer: KLN2103'\u003cbr\u003eSpilled Wind Pct: 3.500334828\u003cbr\u003eSpilled Solar Pct: 2.446206282\u003cbr\u003e"],"x":[261.0],"y":[774.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1566","text":["Bus: Lanesboro\u003cbr\u003eCumulative OTDF Sum: 305943.4\u003cbr\u003eMaximum OTDF: 40.7\u003cbr\u003eMinimum OTDF: -24.6\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Lanesboro' to  'Sliabh Bawn'' (orig_from=1566, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 10.0098243\u003cbr\u003eSpilled Solar Pct: 7.629906444\u003cbr\u003e"],"x":[418.0],"y":[570.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1565","text":["Bus: LouthA\u003cbr\u003eCumulative OTDF Sum: 23098.5\u003cbr\u003eMaximum OTDF: 50.5\u003cbr\u003eMinimum OTDF: -15.1\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.821916888\u003cbr\u003eSpilled Solar Pct: 18.83304524\u003cbr\u003e"],"x":[567.0],"y":[516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1564","text":["Bus: Louth\u003cbr\u003eCumulative OTDF Sum: 72543.5\u003cbr\u003eMaximum OTDF: 58.9\u003cbr\u003eMinimum OTDF: -14.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 5.773326585\u003cbr\u003eSpilled Solar Pct: 20.73479486\u003cbr\u003e"],"x":[567.0],"y":[516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1563","text":["Bus: Limerick\u003cbr\u003eCumulative OTDF Sum: 47064.8\u003cbr\u003eMaximum OTDF: 17.9\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Ardnacrusha' to       'Ennis'' (orig_from=1780, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 3.663876559\u003cbr\u003eSpilled Solar Pct: 2.508137165\u003cbr\u003e"],"x":[345.0],"y":[765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1561","text":["Bus: Coolnabacky\u003cbr\u003eCumulative OTDF Sum: -94630.4\u003cbr\u003eMaximum OTDF: 16.9\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: Transformer: MP4201\u003cbr\u003eSpilled Wind Pct: 3.117566248\u003cbr\u003eSpilled Solar Pct: 2.034654003\u003cbr\u003e"],"x":[500.0],"y":[700.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1560","text":["Bus: Coolnabacky\u003cbr\u003eCumulative OTDF Sum: -94630.4\u003cbr\u003eMaximum OTDF: 16.9\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: Transformer: MP4201\u003cbr\u003eSpilled Wind Pct: 3.117566248\u003cbr\u003eSpilled Solar Pct: 2.034654003\u003cbr\u003e"],"x":[500.0],"y":[700.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1559","text":["Bus: Lisdrum\u003cbr\u003eCumulative OTDF Sum: -10624.7\u003cbr\u003eMaximum OTDF: 43.5\u003cbr\u003eMinimum OTDF: -41.4\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Lisdrum' to      'LouthB'' (orig_from=1559, orig_to=674)\u003cbr\u003eSpilled Wind Pct: 4.241082227\u003cbr\u003eSpilled Solar Pct: 16.57537929\u003cbr\u003e"],"x":[530.0],"y":[466.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1558","text":["Bus: Derrycarney\u003cbr\u003eCumulative OTDF Sum: 1444500.5\u003cbr\u003eMaximum OTDF: 219.9\u003cbr\u003eMinimum OTDF: -15.0\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Derrinlough' to    'Dallow T'' (orig_from=1800, orig_to=907)\u003cbr\u003eSpilled Wind Pct: 19.6652377\u003cbr\u003eSpilled Solar Pct: 80.19858009\u003cbr\u003e"],"x":[433.0],"y":[658.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1557","text":["Bus: Letterkenny\u003cbr\u003eCumulative OTDF Sum: 2023510.3\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -81.7\u003cbr\u003eMedian OTDF: 2.3\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.98090161\u003cbr\u003eSpilled Solar Pct: 18.84903865\u003cbr\u003e"],"x":[445.0],"y":[325.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1556","text":["Bus: Lenalea\u003cbr\u003eCumulative OTDF Sum: 2097271.4\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.3\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.9833534\u003cbr\u003eSpilled Solar Pct: 18.84986319\u003cbr\u003e"],"x":[433.0],"y":[330.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1551","text":["Bus: Lodgewood\u003cbr\u003eCumulative OTDF Sum: -299979.3\u003cbr\u003eMaximum OTDF: 49.3\u003cbr\u003eMinimum OTDF: -50.0\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Arklow' to   'Lodgewood'' (orig_from=1768, orig_to=1550)\u003cbr\u003eSpilled Wind Pct: 5.316256824\u003cbr\u003eSpilled Solar Pct: 4.863029502\u003cbr\u003e"],"x":[576.0],"y":[770.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1550","text":["Bus: Lodgewood\u003cbr\u003eCumulative OTDF Sum: -299979.3\u003cbr\u003eMaximum OTDF: 49.3\u003cbr\u003eMinimum OTDF: -50.0\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Arklow' to   'Lodgewood'' (orig_from=1768, orig_to=1550)\u003cbr\u003eSpilled Wind Pct: 5.316256824\u003cbr\u003eSpilled Solar Pct: 4.863029502\u003cbr\u003e"],"x":[576.0],"y":[770.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1543","text":["Bus: Midleton\u003cbr\u003eCumulative OTDF Sum: 27607.7\u003cbr\u003eMaximum OTDF: 88.1\u003cbr\u003eMinimum OTDF: -85.4\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: ''Ballyadam' to    'Midleton'' (orig_from=1730, orig_to=1543)\u003cbr\u003eSpilled Wind Pct: 3.359689721\u003cbr\u003eSpilled Solar Pct: 2.42029047\u003cbr\u003e"],"x":[390.0],"y":[894.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1542","text":["Bus: MeathHill\u003cbr\u003eCumulative OTDF Sum: -69880.6\u003cbr\u003eMaximum OTDF: 44.5\u003cbr\u003eMinimum OTDF: -86.0\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 4.663703947\u003cbr\u003eSpilled Solar Pct: 17.98166809\u003cbr\u003e"],"x":[560.0],"y":[525.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1541","text":["Bus: MaynoothA\u003cbr\u003eCumulative OTDF Sum: -90082.8\u003cbr\u003eMaximum OTDF: 46.7\u003cbr\u003eMinimum OTDF: -18.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Castlebagot' to  'Maynooth A'' (orig_from=1568, orig_to=1538)\u003cbr\u003eSpilled Wind Pct: 2.004914993\u003cbr\u003eSpilled Solar Pct: 3.609900757\u003cbr\u003e"],"x":[566.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1540","text":["Bus: MaynoothB\u003cbr\u003eCumulative OTDF Sum: -216333.8\u003cbr\u003eMaximum OTDF: 28.8\u003cbr\u003eMinimum OTDF: -17.1\u003cbr\u003eMedian OTDF: -1.8\u003cbr\u003eWorst Circuit: ''Castlebagot' to  'Maynooth A'' (orig_from=1568, orig_to=1538)\u003cbr\u003eSpilled Wind Pct: 1.155758942\u003cbr\u003eSpilled Solar Pct: 4.049082503\u003cbr\u003e"],"x":[566.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1539","text":["Bus: MaynoothB\u003cbr\u003eCumulative OTDF Sum: -216333.8\u003cbr\u003eMaximum OTDF: 28.8\u003cbr\u003eMinimum OTDF: -17.1\u003cbr\u003eMedian OTDF: -1.8\u003cbr\u003eWorst Circuit: ''Castlebagot' to  'Maynooth A'' (orig_from=1568, orig_to=1538)\u003cbr\u003eSpilled Wind Pct: 1.155758942\u003cbr\u003eSpilled Solar Pct: 4.049082503\u003cbr\u003e"],"x":[566.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1538","text":["Bus: MaynoothA\u003cbr\u003eCumulative OTDF Sum: -90082.8\u003cbr\u003eMaximum OTDF: 46.7\u003cbr\u003eMinimum OTDF: -18.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Castlebagot' to  'Maynooth A'' (orig_from=1568, orig_to=1538)\u003cbr\u003eSpilled Wind Pct: 2.004914993\u003cbr\u003eSpilled Solar Pct: 3.609900757\u003cbr\u003e"],"x":[566.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1535","text":["Bus: Macroom\u003cbr\u003eCumulative OTDF Sum: -22487.4\u003cbr\u003eMaximum OTDF: 19.3\u003cbr\u003eMinimum OTDF: -45.2\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Clashavoon' to   'Knockraha'' (orig_from=1722, orig_to=1596)\u003cbr\u003eSpilled Wind Pct: 3.250203059\u003cbr\u003eSpilled Solar Pct: 2.324946548\u003cbr\u003e"],"x":[313.0],"y":[900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1530","text":["Bus: Moneypoint\u003cbr\u003eCumulative OTDF Sum: -69127.7\u003cbr\u003eMaximum OTDF: 29.4\u003cbr\u003eMinimum OTDF: -72.1\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.987858026\u003cbr\u003eSpilled Solar Pct: 2.36336918\u003cbr\u003e"],"x":[260.0],"y":[760.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1529","text":["Bus: Moneypoint\u003cbr\u003eCumulative OTDF Sum: -69127.7\u003cbr\u003eMaximum OTDF: 29.4\u003cbr\u003eMinimum OTDF: -72.1\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.987858026\u003cbr\u003eSpilled Solar Pct: 2.36336918\u003cbr\u003e"],"x":[260.0],"y":[760.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1523","text":["Bus: Mullingar\u003cbr\u003eCumulative OTDF Sum: 797162.6\u003cbr\u003eMaximum OTDF: 82.0\u003cbr\u003eMinimum OTDF: -21.1\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: 'Clonymeath to Craddanstown' (orig_from=1821, orig_to=1814)\u003cbr\u003eSpilled Wind Pct: 29.67100634\u003cbr\u003eSpilled Solar Pct: 15.5019304\u003cbr\u003e"],"x":[480.0],"y":[598.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1522","text":["Bus: Mallow\u003cbr\u003eCumulative OTDF Sum: 81787.4\u003cbr\u003eMaximum OTDF: 83.7\u003cbr\u003eMinimum OTDF: -26.9\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: 'Mallow to Coom Green Option' (orig_from=1522, orig_to=1844)\u003cbr\u003eSpilled Wind Pct: 3.803826377\u003cbr\u003eSpilled Solar Pct: 2.682097366\u003cbr\u003e"],"x":[343.0],"y":[855.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1521","text":["Bus: Moy\u003cbr\u003eCumulative OTDF Sum: 494866.4\u003cbr\u003eMaximum OTDF: 58.3\u003cbr\u003eMinimum OTDF: -17.5\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Cunghill' to       'Sligo'' (orig_from=1690, orig_to=1471)\u003cbr\u003eSpilled Wind Pct: 14.64166494\u003cbr\u003eSpilled Solar Pct: 7.676009953\u003cbr\u003e"],"x":[285.0],"y":[491.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1520","text":["Bus: Mullagharlin\u003cbr\u003eCumulative OTDF Sum: 7600.6\u003cbr\u003eMaximum OTDF: 47.7\u003cbr\u003eMinimum OTDF: -14.1\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.738628419\u003cbr\u003eSpilled Solar Pct: 18.49290909\u003cbr\u003e"],"x":[586.0],"y":[515.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1518","text":["Bus: Monread\u003cbr\u003eCumulative OTDF Sum: -688779.6\u003cbr\u003eMaximum OTDF: 37.0\u003cbr\u003eMinimum OTDF: -127.2\u003cbr\u003eMedian OTDF: -1.7\u003cbr\u003eWorst Circuit: ''Kilteel' to  'Maynooth A'' (orig_from=1591, orig_to=1541)\u003cbr\u003eSpilled Wind Pct: 2.935365803\u003cbr\u003eSpilled Solar Pct: 9.808218802\u003cbr\u003e"],"x":[564.0],"y":[654.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1514","text":["Bus: Newbridge\u003cbr\u003eCumulative OTDF Sum: -114358.6\u003cbr\u003eMaximum OTDF: 45.4\u003cbr\u003eMinimum OTDF: -18.2\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Newbridge' to     'Blake T'' (orig_from=1514, orig_to=1305)\u003cbr\u003eSpilled Wind Pct: 3.461714795\u003cbr\u003eSpilled Solar Pct: 13.72154115\u003cbr\u003e"],"x":[542.0],"y":[660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1512","text":["Bus: Navan\u003cbr\u003eCumulative OTDF Sum: -73159.2\u003cbr\u003eMaximum OTDF: 47.3\u003cbr\u003eMinimum OTDF: -14.0\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''maynooth' to  'Culmullin'' (orig_from=1540, orig_to=1823)\u003cbr\u003eSpilled Wind Pct: 4.872478176\u003cbr\u003eSpilled Solar Pct: 18.80671553\u003cbr\u003e"],"x":[553.0],"y":[566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1506","text":["Bus: Oughtragh\u003cbr\u003eCumulative OTDF Sum: 101627.3\u003cbr\u003eMaximum OTDF: 48.5\u003cbr\u003eMinimum OTDF: -27.7\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Kilpaddoge' to      'Shrownoen'' (orig_from=1572, orig_to=1809)\u003cbr\u003eSpilled Wind Pct: 6.141886182\u003cbr\u003eSpilled Solar Pct: 3.027845157\u003cbr\u003e"],"x":[225.0],"y":[830.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1505","text":["Bus: Glenree\u003cbr\u003eCumulative OTDF Sum: 516483.3\u003cbr\u003eMaximum OTDF: 72.1\u003cbr\u003eMinimum OTDF: -24.0\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Cunghill' to       'Sligo'' (orig_from=1690, orig_to=1471)\u003cbr\u003eSpilled Wind Pct: 17.7197144\u003cbr\u003eSpilled Solar Pct: 8.347937611\u003cbr\u003e"],"x":[310.0],"y":[495.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1504","text":["Bus: Oldstreet\u003cbr\u003eCumulative OTDF Sum: 38168.7\u003cbr\u003eMaximum OTDF: 47.0\u003cbr\u003eMinimum OTDF: -10.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 3.613750644\u003cbr\u003eSpilled Solar Pct: 3.693680339\u003cbr\u003e"],"x":[383.0],"y":[675.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1503","text":["Bus: Oldstreet\u003cbr\u003eCumulative OTDF Sum: 38168.7\u003cbr\u003eMaximum OTDF: 47.0\u003cbr\u003eMinimum OTDF: -10.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 3.613750644\u003cbr\u003eSpilled Solar Pct: 3.693680339\u003cbr\u003e"],"x":[383.0],"y":[675.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1495","text":["Bus: Portlaoise\u003cbr\u003eCumulative OTDF Sum: 5822.8\u003cbr\u003eMaximum OTDF: 76.9\u003cbr\u003eMinimum OTDF: -14.3\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Coolnabacky' to  'Portlaoise'' (orig_from=1561, orig_to=1495)\u003cbr\u003eSpilled Wind Pct: 5.751435862\u003cbr\u003eSpilled Solar Pct: 27.17090303\u003cbr\u003e"],"x":[489.0],"y":[693.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1493","text":["Bus: Platin\u003cbr\u003eCumulative OTDF Sum: -110648.9\u003cbr\u003eMaximum OTDF: 63.8\u003cbr\u003eMinimum OTDF: -19.3\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Platin' to   'Oldbridge'' (orig_from=1493, orig_to=1487)\u003cbr\u003eSpilled Wind Pct: 4.26953807\u003cbr\u003eSpilled Solar Pct: 14.72410906\u003cbr\u003e"],"x":[588.0],"y":[569.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1488","text":["Bus: Rathkeale\u003cbr\u003eCumulative OTDF Sum: 9565.3\u003cbr\u003eMaximum OTDF: 20.7\u003cbr\u003eMinimum OTDF: -23.4\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 3.228130244\u003cbr\u003eSpilled Solar Pct: 2.073044264\u003cbr\u003e"],"x":[307.0],"y":[780.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1487","text":["Bus: Oldbridge\u003cbr\u003eCumulative OTDF Sum: -144034.5\u003cbr\u003eMaximum OTDF: 59.9\u003cbr\u003eMinimum OTDF: -26.3\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Drybridge' to   'Oldbridge'' (orig_from=1665, orig_to=1487)\u003cbr\u003eSpilled Wind Pct: 4.265186558\u003cbr\u003eSpilled Solar Pct: 14.71564725\u003cbr\u003e"],"x":[596.0],"y":[565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1486","text":["Bus: Richmond\u003cbr\u003eCumulative OTDF Sum: 305941.7\u003cbr\u003eMaximum OTDF: 40.7\u003cbr\u003eMinimum OTDF: -24.6\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Lanesboro' to  'Sliabh Bawn'' (orig_from=1566, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 10.00977056\u003cbr\u003eSpilled Solar Pct: 7.629864741\u003cbr\u003e"],"x":[430.0],"y":[565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1485","text":["Bus: Richmond\u003cbr\u003eCumulative OTDF Sum: 305941.7\u003cbr\u003eMaximum OTDF: 40.7\u003cbr\u003eMinimum OTDF: -24.6\u003cbr\u003eMedian OTDF: 1.5\u003cbr\u003eWorst Circuit: ''Lanesboro' to  'Sliabh Bawn'' (orig_from=1566, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 10.00977056\u003cbr\u003eSpilled Solar Pct: 7.629864741\u003cbr\u003e"],"x":[430.0],"y":[565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1484","text":["Bus: Raffeen\u003cbr\u003eCumulative OTDF Sum: 13080.0\u003cbr\u003eMaximum OTDF: 24.0\u003cbr\u003eMinimum OTDF: -19.7\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.244794597\u003cbr\u003eSpilled Solar Pct: 2.403690953\u003cbr\u003e"],"x":[375.0],"y":[903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1483","text":["Bus: Raffeen\u003cbr\u003eCumulative OTDF Sum: 13080.0\u003cbr\u003eMaximum OTDF: 24.0\u003cbr\u003eMinimum OTDF: -19.7\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.244794597\u003cbr\u003eSpilled Solar Pct: 2.403690953\u003cbr\u003e"],"x":[375.0],"y":[903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1482","text":["Bus: RaffeenB\u003cbr\u003eCumulative OTDF Sum: 5541.1\u003cbr\u003eMaximum OTDF: 22.8\u003cbr\u003eMinimum OTDF: -20.5\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.278106571\u003cbr\u003eSpilled Solar Pct: 2.470822081\u003cbr\u003e"],"x":[375.0],"y":[903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1481","text":["Bus: Rinawade\u003cbr\u003eCumulative OTDF Sum: 238871.9\u003cbr\u003eMaximum OTDF: 137.6\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.6\u003cbr\u003eWorst Circuit: ''Maynooth B' to    'Rinawade'' (orig_from=1539, orig_to=1481)\u003cbr\u003eSpilled Wind Pct: 37.74078593\u003cbr\u003eSpilled Solar Pct: 38.06617873\u003cbr\u003e"],"x":[573.0],"y":[630.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1479","text":["Bus: Ratrussan\u003cbr\u003eCumulative OTDF Sum: 91864.9\u003cbr\u003eMaximum OTDF: 48.4\u003cbr\u003eMinimum OTDF: -43.2\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''LouthA' to   'Ratrussan'' (orig_from=1565, orig_to=1479)\u003cbr\u003eSpilled Wind Pct: 4.385419679\u003cbr\u003eSpilled Solar Pct: 16.21652537\u003cbr\u003e"],"x":[516.0],"y":[513.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1478","text":["Bus: Rathnaskillo\u003cbr\u003eCumulative OTDF Sum: -90921.4\u003cbr\u003eMaximum OTDF: 76.1\u003cbr\u003eMinimum OTDF: -32.4\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Cullenagh' to  'Rathnaskillo'' (orig_from=1683, orig_to=1478)\u003cbr\u003eSpilled Wind Pct: 3.61823681\u003cbr\u003eSpilled Solar Pct: 3.007388486\u003cbr\u003e"],"x":[473.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1476","text":["Bus: Shannonbridg\u003cbr\u003eCumulative OTDF Sum: 1342975.6\u003cbr\u003eMaximum OTDF: 148.1\u003cbr\u003eMinimum OTDF: -10.4\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Shannonbridge' to  'Castlelost'' (orig_from=1474, orig_to=1816)\u003cbr\u003eSpilled Wind Pct: 49.17495646\u003cbr\u003eSpilled Solar Pct: 32.01177943\u003cbr\u003e"],"x":[425.0],"y":[655.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1475","text":["Bus: Shannonbridg\u003cbr\u003eCumulative OTDF Sum: 1342975.6\u003cbr\u003eMaximum OTDF: 148.1\u003cbr\u003eMinimum OTDF: -10.4\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Shannonbridge' to  'Castlelost'' (orig_from=1474, orig_to=1816)\u003cbr\u003eSpilled Wind Pct: 49.17495646\u003cbr\u003eSpilled Solar Pct: 32.01177943\u003cbr\u003e"],"x":[425.0],"y":[655.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1474","text":["Bus: Shannonbridg\u003cbr\u003eCumulative OTDF Sum: 1342975.6\u003cbr\u003eMaximum OTDF: 148.1\u003cbr\u003eMinimum OTDF: -10.4\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Shannonbridge' to  'Castlelost'' (orig_from=1474, orig_to=1816)\u003cbr\u003eSpilled Wind Pct: 49.17495646\u003cbr\u003eSpilled Solar Pct: 32.01177943\u003cbr\u003e"],"x":[425.0],"y":[655.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1473","text":["Bus: Salthill\u003cbr\u003eCumulative OTDF Sum: 46825.5\u003cbr\u003eMaximum OTDF: 76.4\u003cbr\u003eMinimum OTDF: -14.2\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Galway' to    'Salthill'' (orig_from=1623, orig_to=1473)\u003cbr\u003eSpilled Wind Pct: 2.9099105\u003cbr\u003eSpilled Solar Pct: 2.423864995\u003cbr\u003e"],"x":[298.0],"y":[642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1472","text":["Bus: Shankill\u003cbr\u003eCumulative OTDF Sum: 150082.4\u003cbr\u003eMaximum OTDF: 37.6\u003cbr\u003eMinimum OTDF: -28.0\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.307525906\u003cbr\u003eSpilled Solar Pct: 15.31546995\u003cbr\u003e"],"x":[488.0],"y":[511.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1471","text":["Bus: Sligo\u003cbr\u003eCumulative OTDF Sum: 239737.6\u003cbr\u003eMaximum OTDF: 28.4\u003cbr\u003eMinimum OTDF: -39.0\u003cbr\u003eMedian OTDF: 1.6\u003cbr\u003eWorst Circuit: ''Flagford' to       'Sligo'' (orig_from=1645, orig_to=1471)\u003cbr\u003eSpilled Wind Pct: 4.784029327\u003cbr\u003eSpilled Solar Pct: 9.299902656\u003cbr\u003e"],"x":[364.0],"y":[469.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1469","text":["Bus: Somerset\u003cbr\u003eCumulative OTDF Sum: 23564.8\u003cbr\u003eMaximum OTDF: 34.4\u003cbr\u003eMinimum OTDF: -66.9\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Cashla' to  'Shantallow'' (orig_from=1718, orig_to=1454)\u003cbr\u003eSpilled Wind Pct: 2.704786702\u003cbr\u003eSpilled Solar Pct: 5.271863972\u003cbr\u003e"],"x":[388.0],"y":[651.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1466","text":["Bus: Srananagh\u003cbr\u003eCumulative OTDF Sum: 788440.3\u003cbr\u003eMaximum OTDF: 135.0\u003cbr\u003eMinimum OTDF: -16.2\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Flagford' to   'Srananagh'' (orig_from=1644, orig_to=1465)\u003cbr\u003eSpilled Wind Pct: 51.98826655\u003cbr\u003eSpilled Solar Pct: 13.10826899\u003cbr\u003e"],"x":[374.0],"y":[479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1465","text":["Bus: Srananagh\u003cbr\u003eCumulative OTDF Sum: 788440.3\u003cbr\u003eMaximum OTDF: 135.0\u003cbr\u003eMinimum OTDF: -16.2\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Flagford' to   'Srananagh'' (orig_from=1644, orig_to=1465)\u003cbr\u003eSpilled Wind Pct: 51.98826655\u003cbr\u003eSpilled Solar Pct: 13.10826899\u003cbr\u003e"],"x":[374.0],"y":[479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1461","text":["Bus: Singland\u003cbr\u003eCumulative OTDF Sum: 54917.3\u003cbr\u003eMaximum OTDF: 14.4\u003cbr\u003eMinimum OTDF: -32.7\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Ardnacrusha' to       'Ennis'' (orig_from=1780, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 3.571502871\u003cbr\u003eSpilled Solar Pct: 2.474609362\u003cbr\u003e"],"x":[351.0],"y":[762.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1457","text":["Bus: Tarbert\u003cbr\u003eCumulative OTDF Sum: -858253.1\u003cbr\u003eMaximum OTDF: 26.0\u003cbr\u003eMinimum OTDF: -192.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.87874074\u003cbr\u003eSpilled Solar Pct: 2.052765281\u003cbr\u003e"],"x":[268.0],"y":[773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1456","text":["Bus: Tarbert\u003cbr\u003eCumulative OTDF Sum: -858253.1\u003cbr\u003eMaximum OTDF: 26.0\u003cbr\u003eMinimum OTDF: -192.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.87874074\u003cbr\u003eSpilled Solar Pct: 2.052765281\u003cbr\u003e"],"x":[268.0],"y":[773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1455","text":["Bus: Tarbert\u003cbr\u003eCumulative OTDF Sum: -858253.1\u003cbr\u003eMaximum OTDF: 26.0\u003cbr\u003eMinimum OTDF: -192.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.87874074\u003cbr\u003eSpilled Solar Pct: 2.052765281\u003cbr\u003e"],"x":[268.0],"y":[773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1454","text":["Bus: Shantallow\u003cbr\u003eCumulative OTDF Sum: 80066.9\u003cbr\u003eMaximum OTDF: 90.4\u003cbr\u003eMinimum OTDF: -17.0\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Cashla' to  'Shantallow'' (orig_from=1718, orig_to=1454)\u003cbr\u003eSpilled Wind Pct: 2.956936722\u003cbr\u003eSpilled Solar Pct: 13.34948165\u003cbr\u003e"],"x":[323.0],"y":[643.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1453","text":["Bus: Tynagh\u003cbr\u003eCumulative OTDF Sum: 82161.7\u003cbr\u003eMaximum OTDF: 117.5\u003cbr\u003eMinimum OTDF: -92.8\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: ''Cashla' to      'Tynagh'' (orig_from=1717, orig_to=1453)\u003cbr\u003eSpilled Wind Pct: 3.149026525\u003cbr\u003eSpilled Solar Pct: 3.403926674\u003cbr\u003e"],"x":[369.0],"y":[665.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1452","text":["Bus: Trabeg\u003cbr\u003eCumulative OTDF Sum: -9628.4\u003cbr\u003eMaximum OTDF: 22.7\u003cbr\u003eMinimum OTDF: -30.5\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.314199095\u003cbr\u003eSpilled Solar Pct: 2.555339655\u003cbr\u003e"],"x":[370.0],"y":[900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1451","text":["Bus: Tievebrack\u003cbr\u003eCumulative OTDF Sum: 2054156.0\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.2\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.99067744\u003cbr\u003eSpilled Solar Pct: 18.85230708\u003cbr\u003e"],"x":[390.0],"y":[345.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1448","text":["Bus: Timahoe\u003cbr\u003eCumulative OTDF Sum: -64166.5\u003cbr\u003eMaximum OTDF: 81.7\u003cbr\u003eMinimum OTDF: -20.9\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: ''Coolcarrigan' to     'Blake T'' (orig_from=1819, orig_to=1305)\u003cbr\u003eSpilled Wind Pct: 3.803000086\u003cbr\u003eSpilled Solar Pct: 22.18240878\u003cbr\u003e"],"x":[520.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1447","text":["Bus: Tullabrack\u003cbr\u003eCumulative OTDF Sum: -70641.9\u003cbr\u003eMaximum OTDF: 76.2\u003cbr\u003eMinimum OTDF: -108.0\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Booltiagh' to       'Ennis'' (orig_from=1757, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 2.806397917\u003cbr\u003eSpilled Solar Pct: 2.066600954\u003cbr\u003e"],"x":[251.0],"y":[747.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1442","text":["Bus: Trien\u003cbr\u003eCumulative OTDF Sum: 100860.9\u003cbr\u003eMaximum OTDF: 73.5\u003cbr\u003eMinimum OTDF: -30.9\u003cbr\u003eMedian OTDF: 0.8\u003cbr\u003eWorst Circuit: ''Knockanure' to       'Trien' 2' (orig_from=1600, orig_to=1442)\u003cbr\u003eSpilled Wind Pct: 7.435690609\u003cbr\u003eSpilled Solar Pct: 2.215085828\u003cbr\u003e"],"x":[257.0],"y":[804.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1441","text":["Bus: Cauteen\u003cbr\u003eCumulative OTDF Sum: 698220.8\u003cbr\u003eMaximum OTDF: 142.6\u003cbr\u003eMinimum OTDF: -19.1\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: 'Killonan to   Ballyvalode' (orig_from=707, orig_to=1860)\u003cbr\u003eSpilled Wind Pct: 13.98546425\u003cbr\u003eSpilled Solar Pct: 35.75366643\u003cbr\u003e"],"x":[393.0],"y":[781.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1440","text":["Bus: CAUTEEN\u003cbr\u003eCumulative OTDF Sum: 698220.8\u003cbr\u003eMaximum OTDF: 142.6\u003cbr\u003eMinimum OTDF: -19.1\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: 'Killonan to   Ballyvalode' (orig_from=707, orig_to=1860)\u003cbr\u003eSpilled Wind Pct: 13.98546425\u003cbr\u003eSpilled Solar Pct: 35.75366643\u003cbr\u003e"],"x":[393.0],"y":[781.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1439","text":["Bus: Tralee\u003cbr\u003eCumulative OTDF Sum: 109529.8\u003cbr\u003eMaximum OTDF: 55.1\u003cbr\u003eMinimum OTDF: -29.0\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Kilpaddoge' to      'Shrownoen'' (orig_from=1572, orig_to=1809)\u003cbr\u003eSpilled Wind Pct: 6.655731252\u003cbr\u003eSpilled Solar Pct: 3.31365847\u003cbr\u003e"],"x":[229.0],"y":[825.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1438","text":["Bus: Tullabeg\u003cbr\u003eCumulative OTDF Sum: -727894.9\u003cbr\u003eMaximum OTDF: 89.2\u003cbr\u003eMinimum OTDF: -85.4\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Crane' to    'Tullabeg'' (orig_from=1697, orig_to=1438)\u003cbr\u003eSpilled Wind Pct: 5.587257157\u003cbr\u003eSpilled Solar Pct: 5.09434995\u003cbr\u003e"],"x":[593.0],"y":[761.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1437","text":["Bus: Thurles\u003cbr\u003eCumulative OTDF Sum: 981960.4\u003cbr\u003eMaximum OTDF: 153.4\u003cbr\u003eMinimum OTDF: -12.3\u003cbr\u003eMedian OTDF: 1.4\u003cbr\u003eWorst Circuit: ''Cahir' to   'Kill Hill'' (orig_from=1709, orig_to=1651)\u003cbr\u003eSpilled Wind Pct: 21.39520441\u003cbr\u003eSpilled Solar Pct: 19.51854513\u003cbr\u003e"],"x":[441.0],"y":[751.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1436","text":["Bus: Thornsberry\u003cbr\u003eCumulative OTDF Sum: 195804.0\u003cbr\u003eMaximum OTDF: 172.3\u003cbr\u003eMinimum OTDF: -179.5\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Derryiron' to  'Thornsberry'' (orig_from=1657, orig_to=1436)\u003cbr\u003eSpilled Wind Pct: 8.234659833\u003cbr\u003eSpilled Solar Pct: 15.31783376\u003cbr\u003e"],"x":[467.0],"y":[642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1434","text":["Bus: Tonroe\u003cbr\u003eCumulative OTDF Sum: 287160.7\u003cbr\u003eMaximum OTDF: 86.1\u003cbr\u003eMinimum OTDF: -23.0\u003cbr\u003eMedian OTDF: 1.6\u003cbr\u003eWorst Circuit: ''Flagford' to      'Tonroe'' (orig_from=1645, orig_to=1434)\u003cbr\u003eSpilled Wind Pct: 12.57613637\u003cbr\u003eSpilled Solar Pct: 8.584539965\u003cbr\u003e"],"x":[352.0],"y":[531.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1433","text":["Bus: Trillick\u003cbr\u003eCumulative OTDF Sum: 2023462.9\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -81.7\u003cbr\u003eMedian OTDF: 2.3\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.97945745\u003cbr\u003eSpilled Solar Pct: 18.84859359\u003cbr\u003e"],"x":[473.0],"y":[280.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1432","text":["Bus: Tipperary\u003cbr\u003eCumulative OTDF Sum: 514474.0\u003cbr\u003eMaximum OTDF: 142.6\u003cbr\u003eMinimum OTDF: -41.0\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Cahir' to   'Tipperary'' (orig_from=1709, orig_to=1432)\u003cbr\u003eSpilled Wind Pct: 15.88493636\u003cbr\u003eSpilled Solar Pct: 35.88737899\u003cbr\u003e"],"x":[408.0],"y":[796.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1431","text":["Bus: Waterford\u003cbr\u003eCumulative OTDF Sum: -90045.3\u003cbr\u003eMaximum OTDF: 39.3\u003cbr\u003eMinimum OTDF: -33.3\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.830478187\u003cbr\u003eSpilled Solar Pct: 3.290261262\u003cbr\u003e"],"x":[500.0],"y":[834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1430","text":["Bus: Woodland\u003cbr\u003eCumulative OTDF Sum: 1804.8\u003cbr\u003eMaximum OTDF: 22.9\u003cbr\u003eMinimum OTDF: -27.2\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: Transformer: WOO4201'\u003cbr\u003eSpilled Wind Pct: 3.88869435\u003cbr\u003eSpilled Solar Pct: 4.097743053\u003cbr\u003e"],"x":[582.0],"y":[615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1429","text":["Bus: Woodland\u003cbr\u003eCumulative OTDF Sum: 1804.8\u003cbr\u003eMaximum OTDF: 22.9\u003cbr\u003eMinimum OTDF: -27.2\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: Transformer: WOO4201'\u003cbr\u003eSpilled Wind Pct: 3.88869435\u003cbr\u003eSpilled Solar Pct: 4.097743053\u003cbr\u003e"],"x":[582.0],"y":[615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1428","text":["Bus: Whitegate\u003cbr\u003eCumulative OTDF Sum: 15923.2\u003cbr\u003eMaximum OTDF: 49.0\u003cbr\u003eMinimum OTDF: -46.3\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Cow Cross' to  Rathcoursey' (orig_from=1691, orig_to=1857)\u003cbr\u003eSpilled Wind Pct: 3.320407642\u003cbr\u003eSpilled Solar Pct: 2.474804628\u003cbr\u003e"],"x":[385.0],"y":[914.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1427","text":["Bus: Wexford\u003cbr\u003eCumulative OTDF Sum: -221602.5\u003cbr\u003eMaximum OTDF: 38.5\u003cbr\u003eMinimum OTDF: -51.7\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: ''Lodgewood' to   'Effernoge'' (orig_from=1551, orig_to=1803)\u003cbr\u003eSpilled Wind Pct: 4.381314327\u003cbr\u003eSpilled Solar Pct: 3.988608038\u003cbr\u003e"],"x":[577.0],"y":[813.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1423","text":["Bus: Woodhouse\u003cbr\u003eCumulative OTDF Sum: -7790.4\u003cbr\u003eMaximum OTDF: 82.3\u003cbr\u003eMinimum OTDF: -41.4\u003cbr\u003eMedian OTDF: -1.1\u003cbr\u003eWorst Circuit: ''Dungarvan' to   'Woodhouse'' (orig_from=1669, orig_to=1423)\u003cbr\u003eSpilled Wind Pct: 4.382987715\u003cbr\u003eSpilled Solar Pct: 2.796226848\u003cbr\u003e"],"x":[439.0],"y":[866.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1420","text":["Bus: Ardnacrusha\u003cbr\u003eCumulative OTDF Sum: 62268.6\u003cbr\u003eMaximum OTDF: 92.2\u003cbr\u003eMinimum OTDF: -32.7\u003cbr\u003eMedian OTDF: 1.3\u003cbr\u003eWorst Circuit: ''Ardnacrusha' to    'Singland'' (orig_from=1420, orig_to=1461)\u003cbr\u003eSpilled Wind Pct: 3.571496763\u003cbr\u003eSpilled Solar Pct: 2.474605006\u003cbr\u003e"],"x":[348.0],"y":[751.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1358","text":["Bus: Ballyvouskil\u003cbr\u003eCumulative OTDF Sum: -122065.5\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -106.6\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.009041628\u003cbr\u003eSpilled Solar Pct: 1.994861689\u003cbr\u003e"],"x":[292.0],"y":[874.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1305","text":["Bus: BlakeT\u003cbr\u003eCumulative OTDF Sum: -167953.8\u003cbr\u003eMaximum OTDF: 36.8\u003cbr\u003eMinimum OTDF: -24.5\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Maynooth A' to     'Timahoe'' (orig_from=1541, orig_to=1448)\u003cbr\u003eSpilled Wind Pct: 2.549980849\u003cbr\u003eSpilled Solar Pct: 13.06987015\u003cbr\u003e"],"x":[535.0],"y":[642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1261","text":["Bus: Bellacorick\u003cbr\u003eCumulative OTDF Sum: 1450152.2\u003cbr\u003eMaximum OTDF: 151.7\u003cbr\u003eMinimum OTDF: -12.6\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Bellacorick' to         'Moy'' (orig_from=1744, orig_to=1521)\u003cbr\u003eSpilled Wind Pct: 56.42736542\u003cbr\u003eSpilled Solar Pct: 14.21512272\u003cbr\u003e"],"x":[244.0],"y":[488.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1224","text":["Bus: BarrymT\u003cbr\u003eCumulative OTDF Sum: 379688.6\u003cbr\u003eMaximum OTDF: 91.9\u003cbr\u003eMinimum OTDF: -26.6\u003cbr\u003eMedian OTDF: 1.0\u003cbr\u003eWorst Circuit: ''Knockraha' to    'Barrym T'' (orig_from=1597, orig_to=1224)\u003cbr\u003eSpilled Wind Pct: 15.4278731\u003cbr\u003eSpilled Solar Pct: 9.639788888\u003cbr\u003e"],"x":[382.0],"y":[863.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1171","text":["Bus: Clashavoon\u003cbr\u003eCumulative OTDF Sum: -11790.4\u003cbr\u003eMaximum OTDF: 32.8\u003cbr\u003eMinimum OTDF: -33.0\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Clashavoon' to     'Macroom'' (orig_from=1171, orig_to=1535)\u003cbr\u003eSpilled Wind Pct: 3.194068311\u003cbr\u003eSpilled Solar Pct: 2.262590039\u003cbr\u003e"],"x":[311.0],"y":[891.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1170","text":["Bus: Clonkeen\u003cbr\u003eCumulative OTDF Sum: -64124.4\u003cbr\u003eMaximum OTDF: 40.9\u003cbr\u003eMinimum OTDF: -97.2\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 3.008963433\u003cbr\u003eSpilled Solar Pct: 1.994809928\u003cbr\u003e"],"x":[271.0],"y":[884.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1142","text":["Bus: Cashla\u003cbr\u003eCumulative OTDF Sum: 45417.1\u003cbr\u003eMaximum OTDF: 23.5\u003cbr\u003eMinimum OTDF: -8.1\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.914629075\u003cbr\u003eSpilled Solar Pct: 2.745317782\u003cbr\u003e"],"x":[320.0],"y":[640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1117","text":["Bus: CathFall\u003cbr\u003eCumulative OTDF Sum: 299228.7\u003cbr\u003eMaximum OTDF: 85.3\u003cbr\u003eMinimum OTDF: -18.7\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Cath Fall' to   'Srananagh'' (orig_from=1117, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 4.544300463\u003cbr\u003eSpilled Solar Pct: 9.488019617\u003cbr\u003e"],"x":[370.0],"y":[455.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1113","text":["Bus: Cath_cap\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[370.0],"y":[455.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1003","text":["Bus: Corduff\u003cbr\u003eCumulative OTDF Sum: -451637.0\u003cbr\u003eMaximum OTDF: 25.8\u003cbr\u003eMinimum OTDF: -80.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: ''Corduff' to     'Finglas'' (orig_from=1679, orig_to=1640)\u003cbr\u003eSpilled Wind Pct: 8.278955395\u003cbr\u003eSpilled Solar Pct: 15.55458815\u003cbr\u003e"],"x":[589.0],"y":[623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 907","text":["Bus: DallowT\u003cbr\u003eCumulative OTDF Sum: 759066.6\u003cbr\u003eMaximum OTDF: 216.5\u003cbr\u003eMinimum OTDF: -20.1\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Shannonbridg' to    'Dallow T'' (orig_from=1476, orig_to=907)\u003cbr\u003eSpilled Wind Pct: 19.67794337\u003cbr\u003eSpilled Solar Pct: 77.86584009\u003cbr\u003e"],"x":[423.0],"y":[660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 896","text":["Bus: Derryiron\u003cbr\u003eCumulative OTDF Sum: 63463.0\u003cbr\u003eMaximum OTDF: 46.4\u003cbr\u003eMinimum OTDF: -45.3\u003cbr\u003eMedian OTDF: -1.5\u003cbr\u003eWorst Circuit: 'Timahoe to     Coolcor' (orig_from=1448, orig_to=1861)\u003cbr\u003eSpilled Wind Pct: 8.17341784\u003cbr\u003eSpilled Solar Pct: 14.51423636\u003cbr\u003e"],"x":[499.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 878","text":["Bus: Dunfir_T\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[538.0],"y":[627.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 792","text":["Bus: GolaghT\u003cbr\u003eCumulative OTDF Sum: 2004955.2\u003cbr\u003eMaximum OTDF: 145.2\u003cbr\u003eMinimum OTDF: -81.7\u003cbr\u003eMedian OTDF: 2.3\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.97927687\u003cbr\u003eSpilled Solar Pct: 18.84853794\u003cbr\u003e"],"x":[420.0],"y":[365.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 777","text":["Bus: Clogher\u003cbr\u003eCumulative OTDF Sum: 1737556.2\u003cbr\u003eMaximum OTDF: 145.3\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.1\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.68692396\u003cbr\u003eSpilled Solar Pct: 18.82816745\u003cbr\u003e"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 776","text":["Bus: Clogher\u003cbr\u003eCumulative OTDF Sum: 1737556.2\u003cbr\u003eMaximum OTDF: 145.3\u003cbr\u003eMinimum OTDF: -31.1\u003cbr\u003eMedian OTDF: 2.1\u003cbr\u003eWorst Circuit: ''Cath_Fall' to   'Srananagh'' (orig_from=1711, orig_to=1466)\u003cbr\u003eSpilled Wind Pct: 60.68692396\u003cbr\u003eSpilled Solar Pct: 18.82816745\u003cbr\u003e"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 774","text":["Bus: Glenlara\u003cbr\u003eCumulative OTDF Sum: -7961.8\u003cbr\u003eMaximum OTDF: 31.1\u003cbr\u003eMinimum OTDF: -28.1\u003cbr\u003eMedian OTDF: -26.7\u003cbr\u003eWorst Circuit: ''Ballynahulla' to    'Glenlara'' (orig_from=1583, orig_to=774)\u003cbr\u003eSpilled Wind Pct: 0.0\u003cbr\u003eSpilled Solar Pct: 0.0\u003cbr\u003e"],"x":[297.0],"y":[840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 752","text":["Bus: IkerinT\u003cbr\u003eCumulative OTDF Sum: 869785.4\u003cbr\u003eMaximum OTDF: 153.4\u003cbr\u003eMinimum OTDF: -14.6\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Cahir' to   'Kill Hill'' (orig_from=1709, orig_to=1651)\u003cbr\u003eSpilled Wind Pct: 19.49677225\u003cbr\u003eSpilled Solar Pct: 17.21707444\u003cbr\u003e"],"x":[436.0],"y":[719.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 744","text":["Bus: KnockanureB\u003cbr\u003eCumulative OTDF Sum: -47255.7\u003cbr\u003eMaximum OTDF: 27.7\u003cbr\u003eMinimum OTDF: -79.2\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.919999121\u003cbr\u003eSpilled Solar Pct: 2.17159047\u003cbr\u003e"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 743","text":["Bus: Knockanure\u003cbr\u003eCumulative OTDF Sum: -35550.7\u003cbr\u003eMaximum OTDF: 27.7\u003cbr\u003eMinimum OTDF: -32.5\u003cbr\u003eMedian OTDF: -0.8\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.920048284\u003cbr\u003eSpilled Solar Pct: 2.17162695\u003cbr\u003e"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 739","text":["Bus: Kilnap\u003cbr\u003eCumulative OTDF Sum: 88214.4\u003cbr\u003eMaximum OTDF: 80.6\u003cbr\u003eMinimum OTDF: -19.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Kilnap' to      'Marina'' (orig_from=739, orig_to=1526)\u003cbr\u003eSpilled Wind Pct: 4.306347178\u003cbr\u003eSpilled Solar Pct: 2.858627554\u003cbr\u003e"],"x":[367.0],"y":[892.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 707","text":["Bus: Killonan2\u003cbr\u003eCumulative OTDF Sum: 84798.2\u003cbr\u003eMaximum OTDF: 16.8\u003cbr\u003eMinimum OTDF: -39.0\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Cahir' to        'Doon'' (orig_from=1709, orig_to=1667)\u003cbr\u003eSpilled Wind Pct: 4.68990869\u003cbr\u003eSpilled Solar Pct: 2.718006319\u003cbr\u003e"],"x":[351.0],"y":[764.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 695","text":["Bus: Ballynahulla\u003cbr\u003eCumulative OTDF Sum: -12768.0\u003cbr\u003eMaximum OTDF: 34.1\u003cbr\u003eMinimum OTDF: -25.8\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Ballyvouskil' to  'Clashavoon'' (orig_from=1760, orig_to=1722)\u003cbr\u003eSpilled Wind Pct: 2.949693648\u003cbr\u003eSpilled Solar Pct: 1.882266337\u003cbr\u003e"],"x":[278.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 687","text":["Bus: Kilpaddoge\u003cbr\u003eCumulative OTDF Sum: 68542.2\u003cbr\u003eMaximum OTDF: 30.8\u003cbr\u003eMinimum OTDF: -13.7\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: Transformer: KLN2103'\u003cbr\u003eSpilled Wind Pct: 3.500334828\u003cbr\u003eSpilled Solar Pct: 2.446206282\u003cbr\u003e"],"x":[261.0],"y":[774.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 674","text":["Bus: LouthB\u003cbr\u003eCumulative OTDF Sum: -19691.4\u003cbr\u003eMaximum OTDF: 42.6\u003cbr\u003eMinimum OTDF: -15.6\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 4.573539225\u003cbr\u003eSpilled Solar Pct: 17.88089338\u003cbr\u003e"],"x":[567.0],"y":[516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 673","text":["Bus: Louth\u003cbr\u003eCumulative OTDF Sum: 72543.5\u003cbr\u003eMaximum OTDF: 58.9\u003cbr\u003eMinimum OTDF: -14.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 5.773326585\u003cbr\u003eSpilled Solar Pct: 20.73479486\u003cbr\u003e"],"x":[567.0],"y":[516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 672","text":["Bus: Louth\u003cbr\u003eCumulative OTDF Sum: 72543.5\u003cbr\u003eMaximum OTDF: 58.9\u003cbr\u003eMinimum OTDF: -14.8\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: 'Paddock to Woodland' (orig_from=1859, orig_to=1430)\u003cbr\u003eSpilled Wind Pct: 5.773326585\u003cbr\u003eSpilled Solar Pct: 20.73479486\u003cbr\u003e"],"x":[567.0],"y":[516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 485","text":["Bus: OutaghT\u003cbr\u003eCumulative OTDF Sum: 101627.7\u003cbr\u003eMaximum OTDF: 48.5\u003cbr\u003eMinimum OTDF: -27.7\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Kilpaddoge' to      'Shrownoen'' (orig_from=1572, orig_to=1809)\u003cbr\u003eSpilled Wind Pct: 6.141909964\u003cbr\u003eSpilled Solar Pct: 3.027856754\u003cbr\u003e"],"x":[225.0],"y":[830.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 358","text":["Bus: SomrstT\u003cbr\u003eCumulative OTDF Sum: 23564.8\u003cbr\u003eMaximum OTDF: 34.4\u003cbr\u003eMinimum OTDF: -66.9\u003cbr\u003eMedian OTDF: 0.9\u003cbr\u003eWorst Circuit: ''Cashla' to  'Shantallow'' (orig_from=1718, orig_to=1454)\u003cbr\u003eSpilled Wind Pct: 2.704788569\u003cbr\u003eSpilled Solar Pct: 5.271867795\u003cbr\u003e"],"x":[388.0],"y":[651.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 339","text":["Bus: Tarbert\u003cbr\u003eCumulative OTDF Sum: -858253.1\u003cbr\u003eMaximum OTDF: 26.0\u003cbr\u003eMinimum OTDF: -192.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Woodland' to    'Rathcobican'' (orig_from=1429, orig_to=1815)\u003cbr\u003eSpilled Wind Pct: 2.87874074\u003cbr\u003eSpilled Solar Pct: 2.052765281\u003cbr\u003e"],"x":[268.0],"y":[773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 315","text":["Bus: TulbrkT\u003cbr\u003eCumulative OTDF Sum: -70641.9\u003cbr\u003eMaximum OTDF: 76.2\u003cbr\u003eMinimum OTDF: -108.0\u003cbr\u003eMedian OTDF: 1.1\u003cbr\u003eWorst Circuit: ''Booltiagh' to       'Ennis'' (orig_from=1757, orig_to=1652)\u003cbr\u003eSpilled Wind Pct: 2.806400729\u003cbr\u003eSpilled Solar Pct: 2.06660302\u003cbr\u003e"],"x":[251.0],"y":[747.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 301","text":["Bus: Trien\u003cbr\u003eCumulative OTDF Sum: 100860.9\u003cbr\u003eMaximum OTDF: 73.5\u003cbr\u003eMinimum OTDF: -30.9\u003cbr\u003eMedian OTDF: 0.8\u003cbr\u003eWorst Circuit: ''Knockanure' to       'Trien' 2' (orig_from=1600, orig_to=1442)\u003cbr\u003eSpilled Wind Pct: 7.435690609\u003cbr\u003eSpilled Solar Pct: 2.215085828\u003cbr\u003e"],"x":[257.0],"y":[804.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 178","text":["Bus: Woodland\u003cbr\u003eCumulative OTDF Sum: 1804.8\u003cbr\u003eMaximum OTDF: 22.9\u003cbr\u003eMinimum OTDF: -27.2\u003cbr\u003eMedian OTDF: -1.3\u003cbr\u003eWorst Circuit: Transformer: WOO4201'\u003cbr\u003eSpilled Wind Pct: 3.88869435\u003cbr\u003eSpilled Solar Pct: 4.097743053\u003cbr\u003e"],"x":[582.0],"y":[615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 151","text":["Bus: SliabhBawn\u003cbr\u003eCumulative OTDF Sum: 231640.0\u003cbr\u003eMaximum OTDF: 50.1\u003cbr\u003eMinimum OTDF: -55.8\u003cbr\u003eMedian OTDF: 1.7\u003cbr\u003eWorst Circuit: ''Flagford' to  'Sliabh Bawn'' (orig_from=1645, orig_to=151)\u003cbr\u003eSpilled Wind Pct: 8.395004204\u003cbr\u003eSpilled Solar Pct: 8.364055896\u003cbr\u003e"],"x":[410.0],"y":[563.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 148","text":["Bus: Oriel\u003cbr\u003eCumulative OTDF Sum: 161004.9\u003cbr\u003eMaximum OTDF: 116.1\u003cbr\u003eMinimum OTDF: -15.4\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Louth' to       'Oriel'' (orig_from=1564, orig_to=148)\u003cbr\u003eSpilled Wind Pct: 6.393106884\u003cbr\u003eSpilled Solar Pct: 30.21322105\u003cbr\u003e"],"x":[572.0],"y":[530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 147","text":["Bus: Oriellandin\u003cbr\u003eCumulative OTDF Sum: 161004.6\u003cbr\u003eMaximum OTDF: 116.1\u003cbr\u003eMinimum OTDF: -15.4\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Louth' to       'Oriel'' (orig_from=1564, orig_to=148)\u003cbr\u003eSpilled Wind Pct: 6.393096736\u003cbr\u003eSpilled Solar Pct: 30.21317253\u003cbr\u003e"],"x":[572.0],"y":[530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 146","text":["Bus: Orieloffsho\u003cbr\u003eCumulative OTDF Sum: 161004.6\u003cbr\u003eMaximum OTDF: 116.1\u003cbr\u003eMinimum OTDF: -15.4\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Louth' to       'Oriel'' (orig_from=1564, orig_to=148)\u003cbr\u003eSpilled Wind Pct: 6.393095257\u003cbr\u003eSpilled Solar Pct: 30.21316546\u003cbr\u003e"],"x":[572.0],"y":[530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 29","text":["Bus: Lysaghtstown\u003cbr\u003eCumulative OTDF Sum: 201540.8\u003cbr\u003eMaximum OTDF: 127.6\u003cbr\u003eMinimum OTDF: -64.2\u003cbr\u003eMedian OTDF: -1.0\u003cbr\u003eWorst Circuit: 'Knockraha to Lysaghtstown' (orig_from=1594, orig_to=29)\u003cbr\u003eSpilled Wind Pct: 4.417860381\u003cbr\u003eSpilled Solar Pct: 30.15759478\u003cbr\u003e"],"x":[382.0],"y":[894.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 25","text":["Bus: Timoney\u003cbr\u003eCumulative OTDF Sum: 832776.5\u003cbr\u003eMaximum OTDF: 153.4\u003cbr\u003eMinimum OTDF: -14.8\u003cbr\u003eMedian OTDF: 1.2\u003cbr\u003eWorst Circuit: ''Cahir' to   'Kill Hill'' (orig_from=1709, orig_to=1651)\u003cbr\u003eSpilled Wind Pct: 19.39276\u003cbr\u003eSpilled Solar Pct: 17.08944105\u003cbr\u003e"],"x":[436.0],"y":[709.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 13","text":["Bus: Balruntagh\u003cbr\u003eCumulative OTDF Sum: 50088.8\u003cbr\u003eMaximum OTDF: 75.4\u003cbr\u003eMinimum OTDF: -22.5\u003cbr\u003eMedian OTDF: -1.4\u003cbr\u003eWorst Circuit: 'Balruntagh to Navan' (orig_from=1512, orig_to=13)\u003cbr\u003eSpilled Wind Pct: 4.657404799\u003cbr\u003eSpilled Solar Pct: 17.90819992\u003cbr\u003e"],"x":[528.0],"y":[568.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 6","text":["Bus: HarlockstownsolarextHV\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[587.0],"y":[594.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 5","text":["Bus: CurraghtownHV\u003cbr\u003eCumulative OTDF Sum: 284078.6\u003cbr\u003eMaximum OTDF: 116.1\u003cbr\u003eMinimum OTDF: -18.4\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Louth' to       'Oriel'' (orig_from=1564, orig_to=148)\u003cbr\u003eSpilled Wind Pct: 6.9730129\u003cbr\u003eSpilled Solar Pct: 31.68167323\u003cbr\u003e"],"x":[577.0],"y":[565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 3","text":["Bus: DromanaHV\u003cbr\u003eCumulative OTDF Sum: 1656.8\u003cbr\u003eMaximum OTDF: 42.7\u003cbr\u003eMinimum OTDF: -50.7\u003cbr\u003eMedian OTDF: -1.2\u003cbr\u003eWorst Circuit: ''Cullenagh' to   'Dromana'' (orig_from=1682, orig_to=3)\u003cbr\u003eSpilled Wind Pct: 3.532787835\u003cbr\u003eSpilled Solar Pct: 2.873905659\u003cbr\u003e"],"x":[467.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1","text":["Bus: Celtic\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 0","text":["Bus: Knockraha\u003cbr\u003eCumulative OTDF Sum: 22639.4\u003cbr\u003eMaximum OTDF: 24.4\u003cbr\u003eMinimum OTDF: -21.6\u003cbr\u003eMedian OTDF: -0.9\u003cbr\u003eWorst Circuit: ''Great Island' to      Offshore GC' (orig_from=1626, orig_to=1853)\u003cbr\u003eSpilled Wind Pct: 3.19186659\u003cbr\u003eSpilled Solar Pct: 2.407019162\u003cbr\u003e"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1870","text":["Bus: Belcamp 400kV\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[611.0],"y":[626.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1871","text":["Bus: Fingal 400kV\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[596.0],"y":[623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":10},"mode":"markers","name":"Bus 1872","text":["Bus: Fingal 220kV\u003cbr\u003eCumulative OTDF Sum: nan\u003cbr\u003eMaximum OTDF: nan\u003cbr\u003eMinimum OTDF: nan\u003cbr\u003eMedian OTDF: nan\u003cbr\u003eWorst Circuit: nan\u003cbr\u003eSpilled Wind Pct: nan\u003cbr\u003eSpilled Solar Pct: nan\u003cbr\u003e"],"x":[596.0],"y":[619.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(79, 0, 175, 1)","width":3},"mode":"lines","x":[395.0,376.0],"y":[910.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(79, 0, 175, 1)","size":5},"mode":"markers","text":["Branch:    Offshore  to   'Knockraha'\u003cbr\u003eMaximum Intact Loading: 31.3227169725144%\u003cbr\u003eMedian Post-Contingency Loading: 33.88863579309338%\u003cbr\u003eMaximum Post-Contingency Loading: 56.73493348308306%\u003cbr\u003eWorst Contingency Cause Element:    Offshore  to   'Knockraha' 2"],"x":[385.5],"y":[899.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(79, 0, 175, 1)","width":3},"mode":"lines","x":[395.0,376.0],"y":[910.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(79, 0, 175, 1)","size":5},"mode":"markers","text":["Branch:    Offshore  to   'Knockraha' 2\u003cbr\u003eMaximum Intact Loading: 31.3227169725144%\u003cbr\u003eMedian Post-Contingency Loading: 33.88863579309338%\u003cbr\u003eMaximum Post-Contingency Loading: 56.73493348308306%\u003cbr\u003eWorst Contingency Cause Element:    Offshore  to   'Knockraha'"],"x":[385.5],"y":[899.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(157, 0, 97, 1)","width":3},"mode":"lines","x":[608.0,617.0],"y":[756.0,730.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(157, 0, 97, 1)","size":5},"mode":"markers","text":["Branch:      Banoge to      Kish DC\u003cbr\u003eMaximum Intact Loading: 61.94144452519883%\u003cbr\u003eMedian Post-Contingency Loading: 78.9254984299634%\u003cbr\u003eMaximum Post-Contingency Loading: 91.06713807553116%\u003cbr\u003eWorst Contingency Cause Element:      'Arklow' to      Kish DC"],"x":[612.5],"y":[743.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(156, 0, 98, 1)","width":3},"mode":"lines","x":[620.0,617.0],"y":[723.0,730.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(156, 0, 98, 1)","size":5},"mode":"markers","text":["Branch:      'Arklow' to      Kish DC\u003cbr\u003eMaximum Intact Loading: 61.33125200627845%\u003cbr\u003eMedian Post-Contingency Loading: 81.62268728612%\u003cbr\u003eMaximum Post-Contingency Loading: 91.06724489571629%\u003cbr\u003eWorst Contingency Cause Element:      Banoge to      Kish DC"],"x":[618.5],"y":[726.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(137, 0, 117, 1)","width":3},"mode":"lines","x":[520.0,515.0],"y":[631.0,631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(137, 0, 117, 1)","size":5},"mode":"markers","text":["Branch:  Timahoe to     Coolcor\u003cbr\u003eMaximum Intact Loading: 53.97899549583487%\u003cbr\u003eMedian Post-Contingency Loading: 55.224405539326966%\u003cbr\u003eMaximum Post-Contingency Loading: 99.94512570973636%\u003cbr\u003eWorst Contingency Cause Element:  'Maynooth B' to    'Rinawade'"],"x":[517.5],"y":[631.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(138, 0, 116, 1)","width":3},"mode":"lines","x":[499.0,515.0],"y":[631.0,631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(138, 0, 116, 1)","size":5},"mode":"markers","text":["Branch:   'Derryiron' to     Coolcor\u003cbr\u003eMaximum Intact Loading: 54.34136711592927%\u003cbr\u003eMedian Post-Contingency Loading: 47.7368380528432%\u003cbr\u003eMaximum Post-Contingency Loading: 97.8079976694103%\u003cbr\u003eWorst Contingency Cause Element:  'Maynooth B' to    'Rinawade'"],"x":[507.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(199, 0, 55, 1)","width":3},"mode":"lines","x":[351.0,390.0],"y":[764.0,778.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(199, 0, 55, 1)","size":5},"mode":"markers","text":["Branch:    Killonan to   Ballyvalode\u003cbr\u003eMaximum Intact Loading: 78.04866853355955%\u003cbr\u003eMedian Post-Contingency Loading: 40.47955832040185%\u003cbr\u003eMaximum Post-Contingency Loading: 143.87190007265195%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to   'Tipperary'"],"x":[370.5],"y":[771.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(79, 0, 175, 1)","width":3},"mode":"lines","x":[393.0,390.0],"y":[781.0,778.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(79, 0, 175, 1)","size":5},"mode":"markers","text":["Branch:     'Cauteen' to   Ballyvalode\u003cbr\u003eMaximum Intact Loading: 31.202568082954546%\u003cbr\u003eMedian Post-Contingency Loading: 36.90885400739584%\u003cbr\u003eMaximum Post-Contingency Loading: 107.47845406138626%\u003cbr\u003eWorst Contingency Cause Element:     'CAUTEEN' to   'Tipperary'"],"x":[391.5],"y":[779.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(104, 0, 150, 1)","width":3},"mode":"lines","x":[577.0,582.0],"y":[565.0,610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(104, 0, 150, 1)","size":5},"mode":"markers","text":["Branch: Curraghtown to Paddock\u003cbr\u003eMaximum Intact Loading: 41.03282540228327%\u003cbr\u003eMedian Post-Contingency Loading: 34.12686864926018%\u003cbr\u003eMaximum Post-Contingency Loading: 115.80822063241456%\u003cbr\u003eWorst Contingency Cause Element: Paddock to Woodland"],"x":[579.5],"y":[587.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[582.0,582.0],"y":[610.0,615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch: Paddock to Woodland\u003cbr\u003eMaximum Intact Loading: 106.82670749433063%\u003cbr\u003eMedian Post-Contingency Loading: 44.02970074834093%\u003cbr\u003eMaximum Post-Contingency Loading: 137.93917566414967%\u003cbr\u003eWorst Contingency Cause Element:      'maynooth' to  'Culmullin'"],"x":[582.0],"y":[612.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(199, 0, 55, 1)","width":3},"mode":"lines","x":[425.0,388.0],"y":[655.0,656.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(199, 0, 55, 1)","size":5},"mode":"markers","text":["Branch:   Shannonbridge to  Ballydonagh\u003cbr\u003eMaximum Intact Loading: 78.12946137284989%\u003cbr\u003eMedian Post-Contingency Loading: 29.431800204778867%\u003cbr\u003eMaximum Post-Contingency Loading: 92.7064969300073%\u003cbr\u003eWorst Contingency Cause Element:  'Ardnacrusha' to    'Limerick'"],"x":[406.5],"y":[655.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(172, 0, 82, 1)","width":3},"mode":"lines","x":[356.0,388.0],"y":[692.0,656.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(172, 0, 82, 1)","size":5},"mode":"markers","text":["Branch:   'Agannygal' to  Ballydonagh\u003cbr\u003eMaximum Intact Loading: 67.80787249488434%\u003cbr\u003eMedian Post-Contingency Loading: 26.89477738801038%\u003cbr\u003eMaximum Post-Contingency Loading: 86.03262464117523%\u003cbr\u003eWorst Contingency Cause Element:   Shannonbridge to  Ballydonagh"],"x":[372.0],"y":[674.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(57, 0, 197, 1)","width":3},"mode":"lines","x":[385.0,390.0],"y":[914.0,904.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(57, 0, 197, 1)","size":5},"mode":"markers","text":["Branch: Whitegate to  Rathcoursey\u003cbr\u003eMaximum Intact Loading: 22.660289866263348%\u003cbr\u003eMedian Post-Contingency Loading: 27.661286097471645%\u003cbr\u003eMaximum Post-Contingency Loading: 66.262987005665%\u003cbr\u003eWorst Contingency Cause Element:   'Cow Cross' to  Rathcoursey"],"x":[387.5],"y":[909.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(156, 0, 98, 1)","width":3},"mode":"lines","x":[380.0,390.0],"y":[904.0,904.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(156, 0, 98, 1)","size":5},"mode":"markers","text":["Branch:   'Cow Cross' to  Rathcoursey\u003cbr\u003eMaximum Intact Loading: 61.43873006580204%\u003cbr\u003eMedian Post-Contingency Loading: 46.0056779013869%\u003cbr\u003eMaximum Post-Contingency Loading: 89.05276847162519%\u003cbr\u003eWorst Contingency Cause Element: Knockraha to Lysaghtstown"],"x":[385.0],"y":[904.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(242, 0, 12, 1)","width":3},"mode":"lines","x":[261.0,255.0],"y":[777.0,777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(242, 0, 12, 1)","size":5},"mode":"markers","text":["Branch: Knockfinglas break in to Knockfinglas plant\u003cbr\u003eMaximum Intact Loading: 95.25846695073436%\u003cbr\u003eMedian Post-Contingency Loading: 30.28433748848884%\u003cbr\u003eMaximum Post-Contingency Loading: 95.25846695073436%\u003cbr\u003eWorst Contingency Cause Element:    Offshore  to   'Knockraha'"],"x":[258.0],"y":[777.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[268.0,261.0],"y":[773.0,777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  Tarbert to   Knockfinglas break in\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[264.5],"y":[775.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[261.0,261.0],"y":[774.0,777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to   Knockfinglas break in\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[261.0],"y":[775.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(180, 0, 74, 1)","width":3},"mode":"lines","x":[415.0,417.0],"y":[618.0,595.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(180, 0, 74, 1)","size":5},"mode":"markers","text":["Branch:     'Athlone' to   Feamore\u003cbr\u003eMaximum Intact Loading: 70.90778045331922%\u003cbr\u003eMedian Post-Contingency Loading: 33.95346040710949%\u003cbr\u003eMaximum Post-Contingency Loading: 87.90672486690787%\u003cbr\u003eWorst Contingency Cause Element:   'Shanonagh' to   'Mullingar'"],"x":[416.0],"y":[606.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(106, 0, 148, 1)","width":3},"mode":"lines","x":[417.0,418.0],"y":[595.0,570.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(106, 0, 148, 1)","size":5},"mode":"markers","text":["Branch:     Feamore to   'Lanesboro'\u003cbr\u003eMaximum Intact Loading: 41.90798513149082%\u003cbr\u003eMedian Post-Contingency Loading: 23.193997387883503%\u003cbr\u003eMaximum Post-Contingency Loading: 65.73534331961224%\u003cbr\u003eWorst Contingency Cause Element:   'Shanonagh' to   'Lanesboro'"],"x":[417.5],"y":[582.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(169, 0, 85, 1)","width":3},"mode":"lines","x":[405.0,417.0],"y":[600.0,595.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(169, 0, 85, 1)","size":5},"mode":"markers","text":["Branch: Seven Hills to Feamore\u003cbr\u003eMaximum Intact Loading: 66.64573179024373%\u003cbr\u003eMedian Post-Contingency Loading: 17.87594253621575%\u003cbr\u003eMaximum Post-Contingency Loading: 66.9369031842651%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[411.0],"y":[597.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(181, 0, 73, 1)","width":3},"mode":"lines","x":[576.0,535.0],"y":[770.0,815.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(181, 0, 73, 1)","size":5},"mode":"markers","text":["Branch: Lodgewood to   Offshore GC 2\u003cbr\u003eMaximum Intact Loading: 71.2699410191531%\u003cbr\u003eMedian Post-Contingency Loading: 40.703150424535465%\u003cbr\u003eMaximum Post-Contingency Loading: 105.70759811741254%\u003cbr\u003eWorst Contingency Cause Element:    'Rosspile' to     'Wexford'"],"x":[555.5],"y":[792.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(150, 0, 104, 1)","width":3},"mode":"lines","x":[529.0,535.0],"y":[823.0,815.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(150, 0, 104, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to   Offshore GC 2\u003cbr\u003eMaximum Intact Loading: 59.15783701212983%\u003cbr\u003eMedian Post-Contingency Loading: 44.82311203453668%\u003cbr\u003eMaximum Post-Contingency Loading: 120.20757379878366%\u003cbr\u003eWorst Contingency Cause Element:  'Great Island' to      Offshore GC"],"x":[532.0],"y":[819.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(137, 0, 117, 1)","width":3},"mode":"lines","x":[548.0,535.0],"y":[737.0,815.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(137, 0, 117, 1)","size":5},"mode":"markers","text":["Branch: Kellis to      Offshore GC\u003cbr\u003eMaximum Intact Loading: 53.80649904317688%\u003cbr\u003eMedian Post-Contingency Loading: 32.992135310638005%\u003cbr\u003eMaximum Post-Contingency Loading: 82.66948220473333%\u003cbr\u003eWorst Contingency Cause Element: Lodgewood to   Offshore GC 2"],"x":[541.5],"y":[776.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(165, 0, 89, 1)","width":3},"mode":"lines","x":[529.0,535.0],"y":[823.0,815.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(165, 0, 89, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to      Offshore GC\u003cbr\u003eMaximum Intact Loading: 64.84609055802042%\u003cbr\u003eMedian Post-Contingency Loading: 44.94728641399539%\u003cbr\u003eMaximum Post-Contingency Loading: 120.5405872868074%\u003cbr\u003eWorst Contingency Cause Element:  'Great Island' to   Offshore GC 2"],"x":[532.0],"y":[819.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(76, 0, 178, 1)","width":3},"mode":"lines","x":[418.0,400.0],"y":[570.0,582.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(76, 0, 178, 1)","size":5},"mode":"markers","text":["Branch:       Lanesboro to   Roscommon\u003cbr\u003eMaximum Intact Loading: 29.922226894658028%\u003cbr\u003eMedian Post-Contingency Loading: 21.11147062686236%\u003cbr\u003eMaximum Post-Contingency Loading: 63.11961038724216%\u003cbr\u003eWorst Contingency Cause Element:       'Cloon' to   Roscommon"],"x":[409.0],"y":[576.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(126, 0, 128, 1)","width":3},"mode":"lines","x":[323.0,400.0],"y":[611.0,582.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(126, 0, 128, 1)","size":5},"mode":"markers","text":["Branch:       'Cloon' to   Roscommon\u003cbr\u003eMaximum Intact Loading: 49.73892581222525%\u003cbr\u003eMedian Post-Contingency Loading: 24.06800179561496%\u003cbr\u003eMaximum Post-Contingency Loading: 70.44545581530991%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to  'Sliabh Bawn'"],"x":[361.5],"y":[596.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(18, 0, 236, 1)","width":3},"mode":"lines","x":[400.0,400.0],"y":[592.0,582.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(18, 0, 236, 1)","size":5},"mode":"markers","text":["Branch: Ballygar to Roscommon\u003cbr\u003eMaximum Intact Loading: 7.1406736988666255%\u003cbr\u003eMedian Post-Contingency Loading: 7.169381084229864%\u003cbr\u003eMaximum Post-Contingency Loading: 7.324334806169917%\u003cbr\u003eWorst Contingency Cause Element: Garr to Derrygreenagh"],"x":[400.0],"y":[587.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(107, 0, 147, 1)","width":3},"mode":"lines","x":[450.0,454.0],"y":[855.0,860.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(107, 0, 147, 1)","size":5},"mode":"markers","text":["Branch: Modelligo to Dungarvan\u003cbr\u003eMaximum Intact Loading: 41.98056280758088%\u003cbr\u003eMedian Post-Contingency Loading: 13.794330956109944%\u003cbr\u003eMaximum Post-Contingency Loading: 42.16485703844662%\u003cbr\u003eWorst Contingency Cause Element:  'Ardnacrusha' to    'Singland'"],"x":[452.0],"y":[857.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(118, 0, 136, 1)","width":3},"mode":"lines","x":[366.0,351.0],"y":[865.0,764.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(118, 0, 136, 1)","size":5},"mode":"markers","text":["Branch:    Coom Green to   'Killonan'\u003cbr\u003eMaximum Intact Loading: 46.53623558671468%\u003cbr\u003eMedian Post-Contingency Loading: 30.505755230114985%\u003cbr\u003eMaximum Post-Contingency Loading: 74.4563697015146%\u003cbr\u003eWorst Contingency Cause Element: Mallow to Coom Green Option"],"x":[358.5],"y":[814.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(118, 0, 136, 1)","width":3},"mode":"lines","x":[366.0,376.0],"y":[865.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(118, 0, 136, 1)","size":5},"mode":"markers","text":["Branch:    Coom Green to   'Knockraha'\u003cbr\u003eMaximum Intact Loading: 46.542138305496586%\u003cbr\u003eMedian Post-Contingency Loading: 30.206910476796523%\u003cbr\u003eMaximum Post-Contingency Loading: 74.25307744679465%\u003cbr\u003eWorst Contingency Cause Element: Mallow to Coom Green Option"],"x":[371.0],"y":[877.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(184, 0, 70, 1)","width":3},"mode":"lines","x":[367.0,355.0],"y":[892.0,865.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(184, 0, 70, 1)","size":5},"mode":"markers","text":["Branch: Kilnap to Coom Green Option\u003cbr\u003eMaximum Intact Loading: 72.16013549718954%\u003cbr\u003eMedian Post-Contingency Loading: 33.51761680352463%\u003cbr\u003eMaximum Post-Contingency Loading: 84.47215996693345%\u003cbr\u003eWorst Contingency Cause Element:  'Charleville' to    'Killonan'"],"x":[361.0],"y":[878.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(184, 0, 70, 1)","width":3},"mode":"lines","x":[343.0,355.0],"y":[855.0,865.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(184, 0, 70, 1)","size":5},"mode":"markers","text":["Branch: Mallow to Coom Green Option\u003cbr\u003eMaximum Intact Loading: 72.19983179288644%\u003cbr\u003eMedian Post-Contingency Loading: 33.54573819726721%\u003cbr\u003eMaximum Post-Contingency Loading: 84.51176633781368%\u003cbr\u003eWorst Contingency Cause Element:  'Charleville' to    'Killonan'"],"x":[349.0],"y":[860.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(91, 0, 163, 1)","width":3},"mode":"lines","x":[611.0,611.0],"y":[587.0,625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(91, 0, 163, 1)","size":5},"mode":"markers","text":["Branch: Balbriggan to Belcamp\u003cbr\u003eMaximum Intact Loading: 35.96991062472246%\u003cbr\u003eMedian Post-Contingency Loading: 32.51513472163413%\u003cbr\u003eMaximum Post-Contingency Loading: 36.249965861759456%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[611.0],"y":[606.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128, 0, 126, 1)","width":3},"mode":"lines","x":[612.0,609.0],"y":[652.0,652.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128, 0, 126, 1)","size":5},"mode":"markers","text":["Branch: Shanganagh to Carrickmines\u003cbr\u003eMaximum Intact Loading: 50.56054027125168%\u003cbr\u003eMedian Post-Contingency Loading: 45.34371396542144%\u003cbr\u003eMaximum Post-Contingency Loading: 50.840902678256505%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[610.5],"y":[652.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(160, 0, 94, 1)","width":3},"mode":"lines","x":[573.0,538.0],"y":[630.0,627.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(160, 0, 94, 1)","size":5},"mode":"markers","text":["Branch:    'Rinawade' to    'Dunfir_T' post uprate\u003cbr\u003eMaximum Intact Loading: 62.98982915334879%\u003cbr\u003eMedian Post-Contingency Loading: 41.48294622283319%\u003cbr\u003eMaximum Post-Contingency Loading: 103.2013304039446%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to    'Kinnegad'"],"x":[555.5],"y":[628.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(136, 0, 118, 1)","width":3},"mode":"lines","x":[405.0,424.0],"y":[840.0,810.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(136, 0, 118, 1)","size":5},"mode":"markers","text":["Branch:       'Curraghmore' to    Cahir\u003cbr\u003eMaximum Intact Loading: 53.56165686271133%\u003cbr\u003eMedian Post-Contingency Loading: 33.04276880812429%\u003cbr\u003eMaximum Post-Contingency Loading: 99.70133412868567%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[414.5],"y":[825.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(136, 0, 118, 1)","width":3},"mode":"lines","x":[405.0,382.0],"y":[840.0,863.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(136, 0, 118, 1)","size":5},"mode":"markers","text":["Branch:       'Curraghmore' to    'Barrym T'\u003cbr\u003eMaximum Intact Loading: 53.5332025706591%\u003cbr\u003eMedian Post-Contingency Loading: 33.1448900315234%\u003cbr\u003eMaximum Post-Contingency Loading: 99.65477563794131%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[393.5],"y":[851.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(211, 0, 43, 1)","width":3},"mode":"lines","x":[438.0,426.0],"y":[760.0,785.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(211, 0, 43, 1)","size":5},"mode":"markers","text":["Branch:   Flanagan to     Kill Hill\u003cbr\u003eMaximum Intact Loading: 82.90070582320442%\u003cbr\u003eMedian Post-Contingency Loading: 35.88956460869884%\u003cbr\u003eMaximum Post-Contingency Loading: 141.61134705381505%\u003cbr\u003eWorst Contingency Cause Element:  'Shannonbridg' to    'Timoney'"],"x":[432.0],"y":[772.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(211, 0, 43, 1)","width":3},"mode":"lines","x":[438.0,441.0],"y":[760.0,751.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(211, 0, 43, 1)","size":5},"mode":"markers","text":["Branch:   Flanagan to     'Thurles'\u003cbr\u003eMaximum Intact Loading: 82.91591407220662%\u003cbr\u003eMedian Post-Contingency Loading: 35.874138635690315%\u003cbr\u003eMaximum Post-Contingency Loading: 141.62798539628847%\u003cbr\u003eWorst Contingency Cause Element:  'Shannonbridg' to    'Timoney'"],"x":[439.5],"y":[755.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(74, 0, 180, 1)","width":3},"mode":"lines","x":[255.0,260.0],"y":[755.0,760.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(74, 0, 180, 1)","size":5},"mode":"markers","text":["Branch: Carrowdotia to Moneypoint\u003cbr\u003eMaximum Intact Loading: 29.282794090291397%\u003cbr\u003eMedian Post-Contingency Loading: 26.842297574742727%\u003cbr\u003eMaximum Post-Contingency Loading: 29.557879551848902%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[257.5],"y":[757.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(160, 0, 94, 1)","width":3},"mode":"lines","x":[297.0,300.0],"y":[840.0,840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(160, 0, 94, 1)","size":5},"mode":"markers","text":["Branch:  'Glenlara' to    'Test_PV_2'\u003cbr\u003eMaximum Intact Loading: 63.00127724301119%\u003cbr\u003eMedian Post-Contingency Loading: 23.44827809759265%\u003cbr\u003eMaximum Post-Contingency Loading: 63.14878465476286%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond'"],"x":[298.5],"y":[840.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(161, 0, 93, 1)","width":3},"mode":"lines","x":[333.0,300.0],"y":[817.0,840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(161, 0, 93, 1)","size":5},"mode":"markers","text":["Branch:  'Charleville' to    'Test_PV_2'\u003cbr\u003eMaximum Intact Loading: 63.18162965309892%\u003cbr\u003eMedian Post-Contingency Loading: 23.77000873183728%\u003cbr\u003eMaximum Post-Contingency Loading: 63.4766427656275%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond'"],"x":[316.5],"y":[828.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(121, 0, 133, 1)","width":3},"mode":"lines","x":[320.0,320.0],"y":[630.0,640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(121, 0, 133, 1)","size":5},"mode":"markers","text":["Branch:      'Test_PV' to      'Cashla'\u003cbr\u003eMaximum Intact Loading: 47.61200289662612%\u003cbr\u003eMedian Post-Contingency Loading: 31.25493486154445%\u003cbr\u003eMaximum Post-Contingency Loading: 78.9550355679828%\u003cbr\u003eWorst Contingency Cause Element:   'Castlebar' to       'Cloon'"],"x":[320.0],"y":[635.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(121, 0, 133, 1)","width":3},"mode":"lines","x":[320.0,308.0],"y":[630.0,566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(121, 0, 133, 1)","size":5},"mode":"markers","text":["Branch:      'Test_PV' to      'Dalton'\u003cbr\u003eMaximum Intact Loading: 47.76721669716202%\u003cbr\u003eMedian Post-Contingency Loading: 31.21060142040316%\u003cbr\u003eMaximum Post-Contingency Loading: 79.11029337156468%\u003cbr\u003eWorst Contingency Cause Element:   'Castlebar' to       'Cloon'"],"x":[314.0],"y":[598.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(241, 0, 13, 1)","width":3},"mode":"lines","x":[494.0,482.0],"y":[834.0,824.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(241, 0, 13, 1)","size":5},"mode":"markers","text":["Branch:   Cullenagh to  Mothel\u003cbr\u003eMaximum Intact Loading: 94.83482113685255%\u003cbr\u003eMedian Post-Contingency Loading: 44.34407408904645%\u003cbr\u003eMaximum Post-Contingency Loading: 123.75590666908832%\u003cbr\u003eWorst Contingency Cause Element:    Killonan to   Ballyvalode"],"x":[488.0],"y":[829.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(167, 0, 87, 1)","width":3},"mode":"lines","x":[471.0,482.0],"y":[812.0,824.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(167, 0, 87, 1)","size":5},"mode":"markers","text":["Branch:   'Ballydine' to  Mothel\u003cbr\u003eMaximum Intact Loading: 65.85763529104858%\u003cbr\u003eMedian Post-Contingency Loading: 37.40239198633508%\u003cbr\u003eMaximum Post-Contingency Loading: 110.8033940842068%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[476.5],"y":[818.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(173, 0, 81, 1)","width":3},"mode":"lines","x":[529.0,502.0],"y":[823.0,794.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(173, 0, 81, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to    'Castlebanny'\u003cbr\u003eMaximum Intact Loading: 68.14238976355357%\u003cbr\u003eMedian Post-Contingency Loading: 29.990548983777387%\u003cbr\u003eMaximum Post-Contingency Loading: 94.20855399783846%\u003cbr\u003eWorst Contingency Cause Element:      'Kellis' to    'White Hill'"],"x":[515.5],"y":[808.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(97, 0, 157, 1)","width":3},"mode":"lines","x":[502.0,502.0],"y":[794.0,765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(97, 0, 157, 1)","size":5},"mode":"markers","text":["Branch:  'Castlebanny' to    'Kilkenny'\u003cbr\u003eMaximum Intact Loading: 38.36144955737677%\u003cbr\u003eMedian Post-Contingency Loading: 27.06646413769582%\u003cbr\u003eMaximum Post-Contingency Loading: 66.47200232163142%\u003cbr\u003eWorst Contingency Cause Element:  'Great Island' to    'Castlebanny'"],"x":[502.0],"y":[779.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[550.0,505.0],"y":[617.0,595.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch: Clonymeath to Craddanstown\u003cbr\u003eMaximum Intact Loading: 125.2969004525435%\u003cbr\u003eMedian Post-Contingency Loading: 58.63229886479205%\u003cbr\u003eMaximum Post-Contingency Loading: 160.81518571732352%\u003cbr\u003eWorst Contingency Cause Element:     'Clonfad' to   'Mullingar'"],"x":[527.5],"y":[606.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(218, 0, 36, 1)","width":3},"mode":"lines","x":[550.0,582.0],"y":[617.0,620.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(218, 0, 36, 1)","size":5},"mode":"markers","text":["Branch: Clonymeath to Blundelstown\u003cbr\u003eMaximum Intact Loading: 85.83570856067223%\u003cbr\u003eMedian Post-Contingency Loading: 49.482810618791774%\u003cbr\u003eMaximum Post-Contingency Loading: 112.2105640596385%\u003cbr\u003eWorst Contingency Cause Element:  'Clonymeath' to    'Culmullin'"],"x":[566.0],"y":[618.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(229, 0, 25, 1)","width":3},"mode":"lines","x":[501.0,495.0],"y":[628.0,625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(229, 0, 25, 1)","size":5},"mode":"markers","text":["Branch: Garr to Derrygreenagh\u003cbr\u003eMaximum Intact Loading: 90.03103087783138%\u003cbr\u003eMedian Post-Contingency Loading: 44.823041174959%\u003cbr\u003eMaximum Post-Contingency Loading: 130.36216508339504%\u003cbr\u003eWorst Contingency Cause Element: DRRYGRN'"],"x":[498.0],"y":[626.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(226, 0, 28, 1)","width":3},"mode":"lines","x":[499.0,501.0],"y":[631.0,628.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(226, 0, 28, 1)","size":5},"mode":"markers","text":["Branch: Yellow River to Garr\u003cbr\u003eMaximum Intact Loading: 88.77153041612651%\u003cbr\u003eMedian Post-Contingency Loading: 33.16234525573984%\u003cbr\u003eMaximum Post-Contingency Loading: 100.44507657580456%\u003cbr\u003eWorst Contingency Cause Element:   'Rathcobican' to      'Derrygreenagh'"],"x":[500.0],"y":[629.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(71, 0, 183, 1)","width":3},"mode":"lines","x":[620.0,626.0],"y":[723.0,698.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(71, 0, 183, 1)","size":5},"mode":"markers","text":["Branch:      'Arklow' to    'Ballybeg 220'\u003cbr\u003eMaximum Intact Loading: 27.896345168470727%\u003cbr\u003eMedian Post-Contingency Loading: 16.83277618596373%\u003cbr\u003eMaximum Post-Contingency Loading: 48.859321656289445%\u003cbr\u003eWorst Contingency Cause Element:      'Arklow' to  'Carrickmines'"],"x":[623.0],"y":[710.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(74, 0, 180, 1)","width":3},"mode":"lines","x":[626.0,609.0],"y":[698.0,652.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(74, 0, 180, 1)","size":5},"mode":"markers","text":["Branch:    'Ballybeg' to  'CKM_Country 220'\u003cbr\u003eMaximum Intact Loading: 29.13107937763791%\u003cbr\u003eMedian Post-Contingency Loading: 19.25775718029704%\u003cbr\u003eMaximum Post-Contingency Loading: 50.09401701464251%\u003cbr\u003eWorst Contingency Cause Element:      'Arklow' to  'Carrickmines'"],"x":[617.5],"y":[675.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(43, 0, 211, 1)","width":3},"mode":"lines","x":[502.0,520.0],"y":[765.0,750.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(43, 0, 211, 1)","size":5},"mode":"markers","text":["Branch:      'Kilkenny' to    'White Hill'\u003cbr\u003eMaximum Intact Loading: 17.080490240044686%\u003cbr\u003eMedian Post-Contingency Loading: 13.531179592514372%\u003cbr\u003eMaximum Post-Contingency Loading: 51.295199484385336%\u003cbr\u003eWorst Contingency Cause Element:  'Great Island' to    'Castlebanny'"],"x":[511.0],"y":[757.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(153, 0, 101, 1)","width":3},"mode":"lines","x":[548.0,520.0],"y":[737.0,750.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(153, 0, 101, 1)","size":5},"mode":"markers","text":["Branch:      'Kellis' to    'White Hill'\u003cbr\u003eMaximum Intact Loading: 60.34508762561956%\u003cbr\u003eMedian Post-Contingency Loading: 22.9005678440852%\u003cbr\u003eMaximum Post-Contingency Loading: 94.35712377632606%\u003cbr\u003eWorst Contingency Cause Element:  'Great Island' to    'Castlebanny'"],"x":[534.0],"y":[743.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(183, 0, 71, 1)","width":3},"mode":"lines","x":[560.0,560.0],"y":[525.0,548.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(183, 0, 71, 1)","size":5},"mode":"markers","text":["Branch:      'Meath hill' to  'Millfarm'\u003cbr\u003eMaximum Intact Loading: 71.78502236124308%\u003cbr\u003eMedian Post-Contingency Loading: 32.23471122475588%\u003cbr\u003eMaximum Post-Contingency Loading: 86.23224976319685%\u003cbr\u003eWorst Contingency Cause Element:      'LouthB' to  'Meath Hill'"],"x":[560.0],"y":[536.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(96, 0, 158, 1)","width":3},"mode":"lines","x":[561.0,560.0],"y":[563.0,548.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(96, 0, 158, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to  'Millfarm'\u003cbr\u003eMaximum Intact Loading: 37.66181786463245%\u003cbr\u003eMedian Post-Contingency Loading: 31.36447079051126%\u003cbr\u003eMaximum Post-Contingency Loading: 61.37020875497058%\u003cbr\u003eWorst Contingency Cause Element:      'Meath hill' to  'Millfarm'"],"x":[560.5],"y":[555.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(121, 0, 133, 1)","width":3},"mode":"lines","x":[550.0,560.0],"y":[617.0,610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(121, 0, 133, 1)","size":5},"mode":"markers","text":["Branch:  'Clonymeath' to    'Culmullin'\u003cbr\u003eMaximum Intact Loading: 47.5201216201688%\u003cbr\u003eMedian Post-Contingency Loading: 34.05264228429909%\u003cbr\u003eMaximum Post-Contingency Loading: 138.12532915807378%\u003cbr\u003eWorst Contingency Cause Element: Culmullin 220_110'"],"x":[555.0],"y":[613.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(207, 0, 47, 1)","width":3},"mode":"lines","x":[566.0,560.0],"y":[632.0,610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(207, 0, 47, 1)","size":5},"mode":"markers","text":["Branch:      'maynooth' to  'Culmullin'\u003cbr\u003eMaximum Intact Loading: 81.39595753089961%\u003cbr\u003eMedian Post-Contingency Loading: 52.8787329743016%\u003cbr\u003eMaximum Post-Contingency Loading: 158.0281177199103%\u003cbr\u003eWorst Contingency Cause Element: Culmullin 220_110'"],"x":[563.0],"y":[621.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(90, 0, 164, 1)","width":3},"mode":"lines","x":[561.0,560.0],"y":[563.0,610.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(90, 0, 164, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to  'Culmullin'\u003cbr\u003eMaximum Intact Loading: 35.41675901718342%\u003cbr\u003eMedian Post-Contingency Loading: 34.658276807624034%\u003cbr\u003eMaximum Post-Contingency Loading: 71.31616047615083%\u003cbr\u003eWorst Contingency Cause Element: Paddock to Woodland"],"x":[560.5],"y":[586.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[489.0,450.0],"y":[693.0,675.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Portlaoise' to  'Kilcormac'\u003cbr\u003eMaximum Intact Loading: 104.98864459325712%\u003cbr\u003eMedian Post-Contingency Loading: 57.51802353457535%\u003cbr\u003eMaximum Post-Contingency Loading: 221.4390435912568%\u003cbr\u003eWorst Contingency Cause Element:  'Derrinlough' to    'Dallow T'"],"x":[469.5],"y":[684.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(181, 0, 73, 1)","width":3},"mode":"lines","x":[433.0,450.0],"y":[658.0,675.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(181, 0, 73, 1)","size":5},"mode":"markers","text":["Branch:  'Derrycarney' to  'Kilcormac'\u003cbr\u003eMaximum Intact Loading: 71.3509607246779%\u003cbr\u003eMedian Post-Contingency Loading: 51.81704107043237%\u003cbr\u003eMaximum Post-Contingency Loading: 156.63000448238978%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[441.5],"y":[666.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(149, 0, 105, 1)","width":3},"mode":"lines","x":[362.0,382.0],"y":[865.0,863.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(149, 0, 105, 1)","size":5},"mode":"markers","text":["Branch:       'Coom Green' to    'Barrym T'\u003cbr\u003eMaximum Intact Loading: 58.791530713070216%\u003cbr\u003eMedian Post-Contingency Loading: 21.585134174885155%\u003cbr\u003eMaximum Post-Contingency Loading: 59.07698014281397%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[372.0],"y":[864.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(118, 0, 136, 1)","width":3},"mode":"lines","x":[535.0,520.0],"y":[638.0,631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(118, 0, 136, 1)","size":5},"mode":"markers","text":["Branch:   'Coolcarrigan' to     'Timahoe'\u003cbr\u003eMaximum Intact Loading: 46.3901585983551%\u003cbr\u003eMedian Post-Contingency Loading: 34.214003473911376%\u003cbr\u003eMaximum Post-Contingency Loading: 97.3230393842164%\u003cbr\u003eWorst Contingency Cause Element:  'Maynooth A' to     'Timahoe'"],"x":[527.5],"y":[634.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(157, 0, 97, 1)","width":3},"mode":"lines","x":[535.0,535.0],"y":[638.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(157, 0, 97, 1)","size":5},"mode":"markers","text":["Branch:   'Coolcarrigan' to     'Blake T'\u003cbr\u003eMaximum Intact Loading: 61.67219609336526%\u003cbr\u003eMedian Post-Contingency Loading: 35.94277294419236%\u003cbr\u003eMaximum Post-Contingency Loading: 121.40576159487772%\u003cbr\u003eWorst Contingency Cause Element:  'Maynooth A' to     'Timahoe'"],"x":[535.0],"y":[640.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(132, 0, 122, 1)","width":3},"mode":"lines","x":[490.0,495.0],"y":[638.0,625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(132, 0, 122, 1)","size":5},"mode":"markers","text":["Branch:   'Rathcobican' to      'Derrygreenagh'\u003cbr\u003eMaximum Intact Loading: 52.0492995586952%\u003cbr\u003eMedian Post-Contingency Loading: 37.65498466838183%\u003cbr\u003eMaximum Post-Contingency Loading: 134.85567376040763%\u003cbr\u003eWorst Contingency Cause Element: Yellow River to Garr"],"x":[492.5],"y":[631.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(94, 0, 160, 1)","width":3},"mode":"lines","x":[582.0,490.0],"y":[615.0,638.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(94, 0, 160, 1)","size":5},"mode":"markers","text":["Branch:   'Woodland' to    'Rathcobican'\u003cbr\u003eMaximum Intact Loading: 37.16689210784847%\u003cbr\u003eMedian Post-Contingency Loading: 38.06810505090152%\u003cbr\u003eMaximum Post-Contingency Loading: 80.45098070038773%\u003cbr\u003eWorst Contingency Cause Element: Yellow River to Garr"],"x":[536.0],"y":[626.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(83, 0, 171, 1)","width":3},"mode":"lines","x":[383.0,490.0],"y":[675.0,638.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(83, 0, 171, 1)","size":5},"mode":"markers","text":["Branch:   'Oldstreet' to    'Rathcobican'\u003cbr\u003eMaximum Intact Loading: 32.82015112032777%\u003cbr\u003eMedian Post-Contingency Loading: 32.834065210561526%\u003cbr\u003eMaximum Post-Contingency Loading: 63.554997748025365%\u003cbr\u003eWorst Contingency Cause Element: OST4201'"],"x":[436.5],"y":[656.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(193, 0, 61, 1)","width":3},"mode":"lines","x":[425.0,480.0],"y":[655.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(193, 0, 61, 1)","size":5},"mode":"markers","text":["Branch:  'Shannonbridge' to  'Castlelost'\u003cbr\u003eMaximum Intact Loading: 75.7506621814509%\u003cbr\u003eMedian Post-Contingency Loading: 76.00469526978725%\u003cbr\u003eMaximum Post-Contingency Loading: 148.44651548202083%\u003cbr\u003eWorst Contingency Cause Element: SH_2101'"],"x":[452.5],"y":[643.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(192, 0, 62, 1)","width":3},"mode":"lines","x":[566.0,480.0],"y":[632.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(192, 0, 62, 1)","size":5},"mode":"markers","text":["Branch:  'Maynooth A' to  'Castlelost'\u003cbr\u003eMaximum Intact Loading: 75.54275684921178%\u003cbr\u003eMedian Post-Contingency Loading: 75.85859113698473%\u003cbr\u003eMaximum Post-Contingency Loading: 148.44601844179235%\u003cbr\u003eWorst Contingency Cause Element: SH_2101'"],"x":[523.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(78, 0, 176, 1)","width":3},"mode":"lines","x":[480.0,505.0],"y":[598.0,595.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(78, 0, 176, 1)","size":5},"mode":"markers","text":["Branch:  'Mullingar ' to   'Craddanstown'\u003cbr\u003eMaximum Intact Loading: 30.76181069715858%\u003cbr\u003eMedian Post-Contingency Loading: 42.109645017158655%\u003cbr\u003eMaximum Post-Contingency Loading: 130.48965378889125%\u003cbr\u003eWorst Contingency Cause Element: Clonymeath to Craddanstown"],"x":[492.5],"y":[596.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(176, 0, 78, 1)","width":3},"mode":"lines","x":[510.0,530.0],"y":[490.0,466.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(176, 0, 78, 1)","size":5},"mode":"markers","text":["Branch:     'Lislea' to    'Lisdrum'\u003cbr\u003eMaximum Intact Loading: 69.19518724309064%\u003cbr\u003eMedian Post-Contingency Loading: 36.951393862456186%\u003cbr\u003eMaximum Post-Contingency Loading: 88.52657891267286%\u003cbr\u003eWorst Contingency Cause Element:      'LouthA' to   'Ratrussan'"],"x":[520.0],"y":[478.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(72, 0, 182, 1)","width":3},"mode":"lines","x":[510.0,488.0],"y":[490.0,511.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(72, 0, 182, 1)","size":5},"mode":"markers","text":["Branch:     'Lislea' to    'Shankill'\u003cbr\u003eMaximum Intact Loading: 28.42782120988701%\u003cbr\u003eMedian Post-Contingency Loading: 27.25224915280244%\u003cbr\u003eMaximum Post-Contingency Loading: 46.06365887033745%\u003cbr\u003eWorst Contingency Cause Element:   'Ratrussan' to    'Shankill'"],"x":[499.0],"y":[500.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(82, 0, 172, 1)","width":3},"mode":"lines","x":[489.0,507.0],"y":[693.0,644.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(82, 0, 172, 1)","size":5},"mode":"markers","text":["Branch:   'Portlaoise' to  'Philipstown'\u003cbr\u003eMaximum Intact Loading: 32.25277701472945%\u003cbr\u003eMedian Post-Contingency Loading: 29.45333603862692%\u003cbr\u003eMaximum Post-Contingency Loading: 67.63368903806479%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to  'Thornsberry'"],"x":[498.0],"y":[668.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(115, 0, 139, 1)","width":3},"mode":"lines","x":[510.0,507.0],"y":[643.0,644.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(115, 0, 139, 1)","size":5},"mode":"markers","text":["Branch:   'Cushaling' to  'Philipstown'\u003cbr\u003eMaximum Intact Loading: 45.29566545466368%\u003cbr\u003eMedian Post-Contingency Loading: 34.34802046339273%\u003cbr\u003eMaximum Post-Contingency Loading: 72.99945890490056%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to  'Thornsberry'"],"x":[508.5],"y":[643.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(107, 0, 147, 1)","width":3},"mode":"lines","x":[229.0,252.0],"y":[825.0,791.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(107, 0, 147, 1)","size":5},"mode":"markers","text":["Branch:  'Tralee' to      'Shrownoen'\u003cbr\u003eMaximum Intact Loading: 42.15735255699776%\u003cbr\u003eMedian Post-Contingency Loading: 33.4775715250579%\u003cbr\u003eMaximum Post-Contingency Loading: 126.50884680253355%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to      'Shrownoen'"],"x":[240.5],"y":[808.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[261.0,252.0],"y":[774.0,791.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to      'Shrownoen'\u003cbr\u003eMaximum Intact Loading: 115.82234084889768%\u003cbr\u003eMedian Post-Contingency Loading: 52.12512448109293%\u003cbr\u003eMaximum Post-Contingency Loading: 140.71755603171286%\u003cbr\u003eWorst Contingency Cause Element:     'Clahane' to       'Trien'"],"x":[256.5],"y":[782.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(55, 0, 199, 1)","width":3},"mode":"lines","x":[500.0,485.0],"y":[700.0,729.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(55, 0, 199, 1)","size":5},"mode":"markers","text":["Branch:  'Coolnabacky' to  'Garrintaggart'\u003cbr\u003eMaximum Intact Loading: 21.88554391114171%\u003cbr\u003eMedian Post-Contingency Loading: 29.88373860525906%\u003cbr\u003eMaximum Post-Contingency Loading: 61.68740529099144%\u003cbr\u003eWorst Contingency Cause Element:  'Coolnabacky' to  'Portlaoise'"],"x":[492.5],"y":[714.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(51, 0, 203, 1)","width":3},"mode":"lines","x":[485.0,485.0],"y":[736.0,729.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(51, 0, 203, 1)","size":5},"mode":"markers","text":["Branch:  'Ballyragget' to  'Garrintaggart'\u003cbr\u003eMaximum Intact Loading: 20.0754949269135%\u003cbr\u003eMedian Post-Contingency Loading: 20.28334360741852%\u003cbr\u003eMaximum Post-Contingency Loading: 57.5752960401524%\u003cbr\u003eWorst Contingency Cause Element:  'Coolnabacky' to  'Portlaoise'"],"x":[485.0],"y":[732.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(189, 0, 65, 1)","width":3},"mode":"lines","x":[513.0,510.0],"y":[625.0,625.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(189, 0, 65, 1)","size":5},"mode":"markers","text":["Branch:  'Mulgeeth' to    'Harristown'\u003cbr\u003eMaximum Intact Loading: 74.42200404386136%\u003cbr\u003eMedian Post-Contingency Loading: 52.369256009434125%\u003cbr\u003eMaximum Post-Contingency Loading: 104.7583654676958%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to    'Kinnegad'"],"x":[511.5],"y":[625.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[513.0,538.0],"y":[625.0,627.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Mulgeeth' to    'Dunfir_T'\u003cbr\u003eMaximum Intact Loading: 106.99112262520984%\u003cbr\u003eMedian Post-Contingency Loading: 65.33452718332956%\u003cbr\u003eMaximum Post-Contingency Loading: 142.56146709362795%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to    'Kinnegad'"],"x":[525.5],"y":[626.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[499.0,499.0],"y":[631.0,631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Derryiron' to YellowRiver\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[499.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(116, 0, 138, 1)","width":3},"mode":"lines","x":[576.0,576.0],"y":[770.0,777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(116, 0, 138, 1)","size":5},"mode":"markers","text":["Branch:       'Lodgewood' to   'Effernoge'\u003cbr\u003eMaximum Intact Loading: 45.69244375949159%\u003cbr\u003eMedian Post-Contingency Loading: 58.974801218155896%\u003cbr\u003eMaximum Post-Contingency Loading: 96.7546179034098%\u003cbr\u003eWorst Contingency Cause Element: LDW2101'"],"x":[576.0],"y":[773.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(110, 0, 144, 1)","width":3},"mode":"lines","x":[579.0,576.0],"y":[778.0,777.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(110, 0, 144, 1)","size":5},"mode":"markers","text":["Branch:       'Crane' to   'Effernoge'\u003cbr\u003eMaximum Intact Loading: 43.41181698747487%\u003cbr\u003eMedian Post-Contingency Loading: 59.08585154943677%\u003cbr\u003eMaximum Post-Contingency Loading: 80.17352039078298%\u003cbr\u003eWorst Contingency Cause Element:      'Arklow' to      Kish DC"],"x":[577.5],"y":[777.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(186, 0, 68, 1)","width":3},"mode":"lines","x":[472.0,418.0],"y":[598.0,570.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(186, 0, 68, 1)","size":5},"mode":"markers","text":["Branch:   'Shanonagh' to   'Lanesboro'\u003cbr\u003eMaximum Intact Loading: 73.14291481978763%\u003cbr\u003eMedian Post-Contingency Loading: 36.66944489273822%\u003cbr\u003eMaximum Post-Contingency Loading: 101.92162691178878%\u003cbr\u003eWorst Contingency Cause Element:   'Shanonagh' to   'Mullingar'"],"x":[445.0],"y":[584.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(147, 0, 107, 1)","width":3},"mode":"lines","x":[472.0,480.0],"y":[598.0,598.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(147, 0, 107, 1)","size":5},"mode":"markers","text":["Branch:   'Shanonagh' to   'Mullingar'\u003cbr\u003eMaximum Intact Loading: 57.96866957192682%\u003cbr\u003eMedian Post-Contingency Loading: 49.48206472245592%\u003cbr\u003eMaximum Post-Contingency Loading: 101.92137672751652%\u003cbr\u003eWorst Contingency Cause Element:   'Shanonagh' to   'Lanesboro'"],"x":[476.0],"y":[598.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[311.0,312.0],"y":[735.0,722.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:    'Coolshamroge' to       'Ennis'\u003cbr\u003eMaximum Intact Loading: 129.7972677011065%\u003cbr\u003eMedian Post-Contingency Loading: 45.291352348895565%\u003cbr\u003eMaximum Post-Contingency Loading: 170.8154890520392%\u003cbr\u003eWorst Contingency Cause Element:    'Drumline' to       'Coolshamroge'"],"x":[311.5],"y":[728.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(161, 0, 93, 1)","width":3},"mode":"lines","x":[319.0,311.0],"y":[745.0,735.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(161, 0, 93, 1)","size":5},"mode":"markers","text":["Branch:    'Drumline' to       'Coolshamroge'\u003cbr\u003eMaximum Intact Loading: 63.49791662762661%\u003cbr\u003eMedian Post-Contingency Loading: 33.53681451111039%\u003cbr\u003eMaximum Post-Contingency Loading: 170.81428185182335%\u003cbr\u003eWorst Contingency Cause Element:    'Coolshamroge' to       'Ennis'"],"x":[315.0],"y":[740.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(145, 0, 109, 1)","width":3},"mode":"lines","x":[439.0,435.0],"y":[866.0,870.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(145, 0, 109, 1)","size":5},"mode":"markers","text":["Branch:   'Woodhouse' to   'Lyrencarriga'\u003cbr\u003eMaximum Intact Loading: 57.049693363528895%\u003cbr\u003eMedian Post-Contingency Loading: 33.0538409546787%\u003cbr\u003eMaximum Post-Contingency Loading: 82.52853948710849%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[437.0],"y":[868.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(118, 0, 136, 1)","width":3},"mode":"lines","x":[376.0,435.0],"y":[889.0,870.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(118, 0, 136, 1)","size":5},"mode":"markers","text":["Branch:   'Knockraha' to   'Lyrencarriga'\u003cbr\u003eMaximum Intact Loading: 46.48412046494056%\u003cbr\u003eMedian Post-Contingency Loading: 32.743214157340006%\u003cbr\u003eMaximum Post-Contingency Loading: 82.82341298096128%\u003cbr\u003eWorst Contingency Cause Element:   'Dungarvan' to   'Woodhouse'"],"x":[405.5],"y":[879.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[433.0,429.0],"y":[658.0,658.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Derrycarney' to    'Derrinlough'\u003cbr\u003eMaximum Intact Loading: 120.21090116151188%\u003cbr\u003eMedian Post-Contingency Loading: 53.09545970082597%\u003cbr\u003eMaximum Post-Contingency Loading: 217.9838836884224%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[431.0],"y":[658.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[429.0,423.0],"y":[658.0,660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Derrinlough' to    'Dallow T'\u003cbr\u003eMaximum Intact Loading: 117.90390932513009%\u003cbr\u003eMedian Post-Contingency Loading: 32.917207269660096%\u003cbr\u003eMaximum Post-Contingency Loading: 221.4433798743732%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[426.0],"y":[659.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[473.0,473.0],"y":[850.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Rathnaskilloge BESS HV\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[473.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[554.0,554.0],"y":[823.0,823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Rosspile' to Rosspile BESS HV\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[554.0],"y":[823.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(158, 0, 96, 1)","width":3},"mode":"lines","x":[554.0,577.0],"y":[823.0,813.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(158, 0, 96, 1)","size":5},"mode":"markers","text":["Branch:    'Rosspile' to     'Wexford'\u003cbr\u003eMaximum Intact Loading: 62.01872392586088%\u003cbr\u003eMedian Post-Contingency Loading: 36.937277368972346%\u003cbr\u003eMaximum Post-Contingency Loading: 77.60767139174668%\u003cbr\u003eWorst Contingency Cause Element: Lodgewood to   Offshore GC 2"],"x":[565.5],"y":[818.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(125, 0, 129, 1)","width":3},"mode":"lines","x":[529.0,554.0],"y":[823.0,823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(125, 0, 129, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to    'Rosspile'\u003cbr\u003eMaximum Intact Loading: 49.15198857222741%\u003cbr\u003eMedian Post-Contingency Loading: 33.115831467385235%\u003cbr\u003eMaximum Post-Contingency Loading: 72.23618892252665%\u003cbr\u003eWorst Contingency Cause Element:       'Lodgewood' to   'Effernoge'"],"x":[541.5],"y":[823.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(96, 0, 158, 1)","width":3},"mode":"lines","x":[376.0,467.0],"y":[889.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(96, 0, 158, 1)","size":5},"mode":"markers","text":["Branch:   'Knockraha' to   'Dromana'\u003cbr\u003eMaximum Intact Loading: 37.66372916809313%\u003cbr\u003eMedian Post-Contingency Loading: 32.52706939655239%\u003cbr\u003eMaximum Post-Contingency Loading: 93.84710727842938%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[421.5],"y":[869.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(95, 0, 159, 1)","width":3},"mode":"lines","x":[494.0,467.0],"y":[834.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(95, 0, 159, 1)","size":5},"mode":"markers","text":["Branch:   'Cullenagh' to   'Dromana'\u003cbr\u003eMaximum Intact Loading: 37.640236887157165%\u003cbr\u003eMedian Post-Contingency Loading: 32.58028609079793%\u003cbr\u003eMaximum Post-Contingency Loading: 93.80805126235354%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[480.5],"y":[842.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(131, 0, 123, 1)","width":3},"mode":"lines","x":[577.0,572.0],"y":[565.0,530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(131, 0, 123, 1)","size":5},"mode":"markers","text":["Branch: Curraghtown to Oriel\u003cbr\u003eMaximum Intact Loading: 51.59224067392911%\u003cbr\u003eMedian Post-Contingency Loading: 37.73371699865203%\u003cbr\u003eMaximum Post-Contingency Loading: 115.53560938682406%\u003cbr\u003eWorst Contingency Cause Element: Paddock to Woodland"],"x":[574.5],"y":[547.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(30, 0, 224, 1)","width":3},"mode":"lines","x":[572.0,572.0],"y":[530.0,530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(30, 0, 224, 1)","size":5},"mode":"markers","text":["Branch:  'Oriel landin' to  'Oriel offsho'\u003cbr\u003eMaximum Intact Loading: 11.939084544096415%\u003cbr\u003eMedian Post-Contingency Loading: 8.412694165555642%\u003cbr\u003eMaximum Post-Contingency Loading: 12.22529855665188%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[572.0],"y":[530.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(49, 0, 205, 1)","width":3},"mode":"lines","x":[572.0,572.0],"y":[530.0,530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(49, 0, 205, 1)","size":5},"mode":"markers","text":["Branch:       'Oriel' to  'Oriel landin'\u003cbr\u003eMaximum Intact Loading: 19.561830420859398%\u003cbr\u003eMedian Post-Contingency Loading: 15.320359488025842%\u003cbr\u003eMaximum Post-Contingency Loading: 20.13428698745541%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[572.0],"y":[530.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[567.0,567.0],"y":[516.0,516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:      'LouthB' to      'LouthA'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[567.0],"y":[516.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(114, 0, 140, 1)","width":3},"mode":"lines","x":[567.0,560.0],"y":[516.0,525.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(114, 0, 140, 1)","size":5},"mode":"markers","text":["Branch:      'LouthB' to  'Meath Hill'\u003cbr\u003eMaximum Intact Loading: 45.00166925405526%\u003cbr\u003eMedian Post-Contingency Loading: 34.84498229256282%\u003cbr\u003eMaximum Post-Contingency Loading: 86.23130585340208%\u003cbr\u003eWorst Contingency Cause Element:      'Meath hill' to  'Millfarm'"],"x":[563.5],"y":[520.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(60, 0, 194, 1)","width":3},"mode":"lines","x":[351.0,345.0],"y":[764.0,765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(60, 0, 194, 1)","size":5},"mode":"markers","text":["Branch:   'Killonan2' to    'Limerick'\u003cbr\u003eMaximum Intact Loading: 23.69303495835627%\u003cbr\u003eMedian Post-Contingency Loading: 22.22465859847637%\u003cbr\u003eMaximum Post-Contingency Loading: 60.8629885285376%\u003cbr\u003eWorst Contingency Cause Element: KLN21033'"],"x":[348.0],"y":[764.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(163, 0, 91, 1)","width":3},"mode":"lines","x":[367.0,376.0],"y":[892.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(163, 0, 91, 1)","size":5},"mode":"markers","text":["Branch:      'Kilnap' to   'Knockraha'\u003cbr\u003eMaximum Intact Loading: 64.22045471099491%\u003cbr\u003eMedian Post-Contingency Loading: 39.03819499387782%\u003cbr\u003eMaximum Post-Contingency Loading: 99.18035336458328%\u003cbr\u003eWorst Contingency Cause Element:      'Kilnap' to      'Marina'"],"x":[371.5],"y":[890.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(117, 0, 137, 1)","width":3},"mode":"lines","x":[436.0,436.0],"y":[719.0,709.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(117, 0, 137, 1)","size":5},"mode":"markers","text":["Branch:  'Ikerrin' to    'Timoney'\u003cbr\u003eMaximum Intact Loading: 46.10499199482868%\u003cbr\u003eMedian Post-Contingency Loading: 40.84246716050468%\u003cbr\u003eMaximum Post-Contingency Loading: 104.0187863501288%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to   'Kill Hill'"],"x":[436.0],"y":[714.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[414.0,414.0],"y":[375.0,375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Clogher' to     'Clogher'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(198, 0, 56, 1)","width":3},"mode":"lines","x":[370.0,414.0],"y":[455.0,375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(198, 0, 56, 1)","size":5},"mode":"markers","text":["Branch:   'Cath Fall' to     'Clogher'\u003cbr\u003eMaximum Intact Loading: 78.01601527698855%\u003cbr\u003eMedian Post-Contingency Loading: 24.899560914999952%\u003cbr\u003eMaximum Post-Contingency Loading: 78.40255424871015%\u003cbr\u003eWorst Contingency Cause Element:      'Galway' to  'Knockranny A'"],"x":[392.0],"y":[415.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(217, 0, 37, 1)","width":3},"mode":"lines","x":[370.0,374.0],"y":[455.0,479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(217, 0, 37, 1)","size":5},"mode":"markers","text":["Branch:   'Cath Fall' to   'Srananagh'\u003cbr\u003eMaximum Intact Loading: 85.35585877471455%\u003cbr\u003eMedian Post-Contingency Loading: 28.75205106852666%\u003cbr\u003eMaximum Post-Contingency Loading: 85.93567111923583%\u003cbr\u003eWorst Contingency Cause Element:      'Galway' to  'Knockranny A'"],"x":[372.0],"y":[467.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(112, 0, 142, 1)","width":3},"mode":"lines","x":[271.0,283.0],"y":[884.0,876.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(112, 0, 142, 1)","size":5},"mode":"markers","text":["Branch:    'Clonkeen' to      'Garrow'\u003cbr\u003eMaximum Intact Loading: 44.02460245161474%\u003cbr\u003eMedian Post-Contingency Loading: 40.113413167553006%\u003cbr\u003eMaximum Post-Contingency Loading: 74.90750861225874%\u003cbr\u003eWorst Contingency Cause Element:    'Clonkeen' to  'Coomagearlah'"],"x":[277.0],"y":[880.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(97, 0, 157, 1)","width":3},"mode":"lines","x":[311.0,313.0],"y":[891.0,900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(97, 0, 157, 1)","size":5},"mode":"markers","text":["Branch:  'Clashavoon' to     'Macroom'\u003cbr\u003eMaximum Intact Loading: 38.219795174326286%\u003cbr\u003eMedian Post-Contingency Loading: 20.53915403447226%\u003cbr\u003eMaximum Post-Contingency Loading: 77.42328129978645%\u003cbr\u003eWorst Contingency Cause Element:  'Clashavoon' to     'Macroom' 2"],"x":[312.0],"y":[895.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(235, 0, 19, 1)","width":3},"mode":"lines","x":[348.0,351.0],"y":[751.0,762.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(235, 0, 19, 1)","size":5},"mode":"markers","text":["Branch:  'Ardnacrusha' to    'Singland'\u003cbr\u003eMaximum Intact Loading: 92.19710513011356%\u003cbr\u003eMedian Post-Contingency Loading: 25.62848314171293%\u003cbr\u003eMaximum Post-Contingency Loading: 92.44518110096644%\u003cbr\u003eWorst Contingency Cause Element:     'Lisheen' to     'Thurles'"],"x":[349.5],"y":[756.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[582.0,582.0],"y":[615.0,615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Woodland' to    'Woodland'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[582.0],"y":[615.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(92, 0, 162, 1)","width":3},"mode":"lines","x":[441.0,436.0],"y":[751.0,719.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(92, 0, 162, 1)","size":5},"mode":"markers","text":["Branch:     'Thurles' to    'Ikerin T'\u003cbr\u003eMaximum Intact Loading: 36.42513133358455%\u003cbr\u003eMedian Post-Contingency Loading: 39.999359711631726%\u003cbr\u003eMaximum Post-Contingency Loading: 97.4880654635658%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to   'Kill Hill'"],"x":[438.5],"y":[735.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(62, 0, 192, 1)","width":3},"mode":"lines","x":[229.0,225.0],"y":[825.0,830.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(62, 0, 192, 1)","size":5},"mode":"markers","text":["Branch:      'Tralee' to    'Outagh T'\u003cbr\u003eMaximum Intact Loading: 24.676526593972607%\u003cbr\u003eMedian Post-Contingency Loading: 20.85372672282344%\u003cbr\u003eMaximum Post-Contingency Loading: 49.543633426345856%\u003cbr\u003eWorst Contingency Cause Element:  'Clashavoon' to    'Clonkeen'"],"x":[227.0],"y":[827.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(207, 0, 47, 1)","width":3},"mode":"lines","x":[393.0,408.0],"y":[781.0,796.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(207, 0, 47, 1)","size":5},"mode":"markers","text":["Branch:     'CAUTEEN' to   'Tipperary'\u003cbr\u003eMaximum Intact Loading: 81.42006551087735%\u003cbr\u003eMedian Post-Contingency Loading: 39.96154239642161%\u003cbr\u003eMaximum Post-Contingency Loading: 141.44583628226042%\u003cbr\u003eWorst Contingency Cause Element:    Killonan to   Ballyvalode"],"x":[400.5],"y":[788.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(14, 0, 240, 1)","width":3},"mode":"lines","x":[393.0,393.0],"y":[781.0,781.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(14, 0, 240, 1)","size":5},"mode":"markers","text":["Branch:     'Cauteen' to     'CAUTEEN' 2\u003cbr\u003eMaximum Intact Loading: 5.763034749616514%\u003cbr\u003eMedian Post-Contingency Loading: 18.30605985153698%\u003cbr\u003eMaximum Post-Contingency Loading: 82.14496976772737%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to   'Tipperary'"],"x":[393.0],"y":[781.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(6, 0, 248, 1)","width":3},"mode":"lines","x":[257.0,257.0],"y":[804.0,804.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(6, 0, 248, 1)","size":5},"mode":"markers","text":["Branch:       'Trien' to       'Trien' 2\u003cbr\u003eMaximum Intact Loading: 2.498430752633963%\u003cbr\u003eMedian Post-Contingency Loading: 21.031417213697694%\u003cbr\u003eMaximum Post-Contingency Loading: 57.888182968301805%\u003cbr\u003eWorst Contingency Cause Element:  'Knockanure' to       'Trien'"],"x":[257.0],"y":[804.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(47, 0, 207, 1)","width":3},"mode":"lines","x":[251.0,251.0],"y":[747.0,747.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(47, 0, 207, 1)","size":5},"mode":"markers","text":["Branch:  'Tullabrack' to    'Tulbrk T'\u003cbr\u003eMaximum Intact Loading: 18.652650858768688%\u003cbr\u003eMedian Post-Contingency Loading: 5.656010593922071%\u003cbr\u003eMaximum Post-Contingency Loading: 18.93897179253401%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[251.0],"y":[747.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(181, 0, 73, 1)","width":3},"mode":"lines","x":[323.0,388.0],"y":[643.0,651.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(181, 0, 73, 1)","size":5},"mode":"markers","text":["Branch:  'Shantallow' to    'Somrst T'\u003cbr\u003eMaximum Intact Loading: 71.19814950735564%\u003cbr\u003eMedian Post-Contingency Loading: 30.08419213531472%\u003cbr\u003eMaximum Post-Contingency Loading: 86.28058383662176%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[355.5],"y":[647.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[268.0,268.0],"y":[773.0,773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Tarbert' to     'Tarbert'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[268.0],"y":[773.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[268.0,268.0],"y":[773.0,773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Tarbert' to     'Tarbert' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[268.0],"y":[773.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(54, 0, 200, 1)","width":3},"mode":"lines","x":[388.0,388.0],"y":[651.0,651.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(54, 0, 200, 1)","size":5},"mode":"markers","text":["Branch:    'Somerset' to    'Somrst T'\u003cbr\u003eMaximum Intact Loading: 21.53578701266218%\u003cbr\u003eMedian Post-Contingency Loading: 12.388535079070635%\u003cbr\u003eMaximum Post-Contingency Loading: 21.73847140988673%\u003cbr\u003eWorst Contingency Cause Element: Yellow River to Garr"],"x":[388.0],"y":[651.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(47, 0, 207, 1)","width":3},"mode":"lines","x":[364.0,374.0],"y":[469.0,479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(47, 0, 207, 1)","size":5},"mode":"markers","text":["Branch:       'Sligo' to   'Srananagh' 2\u003cbr\u003eMaximum Intact Loading: 18.759994422277398%\u003cbr\u003eMedian Post-Contingency Loading: 26.77193697767588%\u003cbr\u003eMaximum Post-Contingency Loading: 41.19389290405376%\u003cbr\u003eWorst Contingency Cause Element:    'Flagford' to       'Sligo'"],"x":[369.0],"y":[474.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(51, 0, 203, 1)","width":3},"mode":"lines","x":[364.0,374.0],"y":[469.0,479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(51, 0, 203, 1)","size":5},"mode":"markers","text":["Branch:       'Sligo' to   'Srananagh'\u003cbr\u003eMaximum Intact Loading: 20.267911822297645%\u003cbr\u003eMedian Post-Contingency Loading: 27.36758339444252%\u003cbr\u003eMaximum Post-Contingency Loading: 44.51524836954524%\u003cbr\u003eWorst Contingency Cause Element:    'Flagford' to       'Sligo'"],"x":[369.0],"y":[474.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[425.0,425.0],"y":[655.0,655.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Shannonbridg' to  'Shannonbridg'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[425.0],"y":[655.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[425.0,423.0],"y":[655.0,660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Shannonbridg' to    'Dallow T'\u003cbr\u003eMaximum Intact Loading: 114.8894539177333%\u003cbr\u003eMedian Post-Contingency Loading: 56.22835796741828%\u003cbr\u003eMaximum Post-Contingency Loading: 218.9895381948128%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[424.0],"y":[657.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(211, 0, 43, 1)","width":3},"mode":"lines","x":[425.0,388.0],"y":[655.0,651.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(211, 0, 43, 1)","size":5},"mode":"markers","text":["Branch:  'Shannonbridg' to    'Somrst T'\u003cbr\u003eMaximum Intact Loading: 83.00962382213211%\u003cbr\u003eMedian Post-Contingency Loading: 31.22724482996265%\u003cbr\u003eMaximum Post-Contingency Loading: 98.09277730782344%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[406.5],"y":[653.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(151, 0, 103, 1)","width":3},"mode":"lines","x":[425.0,436.0],"y":[655.0,709.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(151, 0, 103, 1)","size":5},"mode":"markers","text":["Branch:  'Shannonbridg' to    'Timoney'\u003cbr\u003eMaximum Intact Loading: 59.23536896244639%\u003cbr\u003eMedian Post-Contingency Loading: 37.15758589221274%\u003cbr\u003eMaximum Post-Contingency Loading: 155.56664882361304%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to   'Kill Hill'"],"x":[430.5],"y":[682.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(152, 0, 102, 1)","width":3},"mode":"lines","x":[516.0,488.0],"y":[513.0,511.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(152, 0, 102, 1)","size":5},"mode":"markers","text":["Branch:   'Ratrussan' to    'Shankill'\u003cbr\u003eMaximum Intact Loading: 59.64930776445948%\u003cbr\u003eMedian Post-Contingency Loading: 36.60625476184136%\u003cbr\u003eMaximum Post-Contingency Loading: 88.20280598075723%\u003cbr\u003eWorst Contingency Cause Element:     'Lislea' to    'Lisdrum'"],"x":[502.0],"y":[512.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(123, 0, 131, 1)","width":3},"mode":"lines","x":[375.0,370.0],"y":[903.0,900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(123, 0, 131, 1)","size":5},"mode":"markers","text":["Branch:    'RaffeenB' to      'Trabeg'\u003cbr\u003eMaximum Intact Loading: 48.33585205268048%\u003cbr\u003eMedian Post-Contingency Loading: 26.63755584407085%\u003cbr\u003eMaximum Post-Contingency Loading: 68.24761647667076%\u003cbr\u003eWorst Contingency Cause Element:      'Bandon' to    'RaffeenB'"],"x":[372.5],"y":[901.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[375.0,375.0],"y":[903.0,903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Raffeen' to    'RaffeenB'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[375.0],"y":[903.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(89, 0, 165, 1)","width":3},"mode":"lines","x":[375.0,370.0],"y":[903.0,900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(89, 0, 165, 1)","size":5},"mode":"markers","text":["Branch:     'Raffeen' to      'Trabeg'\u003cbr\u003eMaximum Intact Loading: 35.121466017961936%\u003cbr\u003eMedian Post-Contingency Loading: 24.42509674273457%\u003cbr\u003eMaximum Post-Contingency Loading: 52.15119985622552%\u003cbr\u003eWorst Contingency Cause Element:   'Cow Cross' to     'Raffeen'"],"x":[372.5],"y":[901.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[430.0,430.0],"y":[565.0,565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Richmond' to    'Richmond'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[430.0],"y":[565.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(60, 0, 194, 1)","width":3},"mode":"lines","x":[588.0,587.0],"y":[569.0,594.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(60, 0, 194, 1)","size":5},"mode":"markers","text":["Branch:      'Platin' to   'Gallanstown'\u003cbr\u003eMaximum Intact Loading: 23.770298159582403%\u003cbr\u003eMedian Post-Contingency Loading: 16.896069316822377%\u003cbr\u003eMaximum Post-Contingency Loading: 91.0281423883765%\u003cbr\u003eWorst Contingency Cause Element:     'Corduff' to  'Gallanstown'"],"x":[587.5],"y":[581.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(105, 0, 149, 1)","width":3},"mode":"lines","x":[588.0,596.0],"y":[569.0,565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(105, 0, 149, 1)","size":5},"mode":"markers","text":["Branch:      'Platin' to   'Oldbridge'\u003cbr\u003eMaximum Intact Loading: 41.49702517782547%\u003cbr\u003eMedian Post-Contingency Loading: 32.72872937280156%\u003cbr\u003eMaximum Post-Contingency Loading: 97.25877895883414%\u003cbr\u003eWorst Contingency Cause Element:     'Corduff' to  'Gallanstown'"],"x":[592.0],"y":[567.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(200, 0, 54, 1)","width":3},"mode":"lines","x":[383.0,369.0],"y":[675.0,665.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(200, 0, 54, 1)","size":5},"mode":"markers","text":["Branch:   'Oldstreet' to      'Tynagh'\u003cbr\u003eMaximum Intact Loading: 78.64045165816559%\u003cbr\u003eMedian Post-Contingency Loading: 60.753202740363776%\u003cbr\u003eMaximum Post-Contingency Loading: 143.18802868864572%\u003cbr\u003eWorst Contingency Cause Element: OST4201'"],"x":[376.0],"y":[670.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(62, 0, 192, 1)","width":3},"mode":"lines","x":[225.0,225.0],"y":[830.0,830.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(62, 0, 192, 1)","size":5},"mode":"markers","text":["Branch:   'Oughtragh' to    'Outagh T'\u003cbr\u003eMaximum Intact Loading: 24.543472694665127%\u003cbr\u003eMedian Post-Contingency Loading: 14.256814720252333%\u003cbr\u003eMaximum Post-Contingency Loading: 24.74613632930033%\u003cbr\u003eWorst Contingency Cause Element: Yellow River to Garr"],"x":[225.0],"y":[830.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(200, 0, 54, 1)","width":3},"mode":"lines","x":[553.0,528.0],"y":[566.0,568.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(200, 0, 54, 1)","size":5},"mode":"markers","text":["Branch: Balruntagh to Navan\u003cbr\u003eMaximum Intact Loading: 78.5400318028106%\u003cbr\u003eMedian Post-Contingency Loading: 44.449453297434495%\u003cbr\u003eMaximum Post-Contingency Loading: 97.26833091284456%\u003cbr\u003eWorst Contingency Cause Element:      'LouthA' to   'Ratrussan'"],"x":[540.5],"y":[567.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(81, 0, 173, 1)","width":3},"mode":"lines","x":[542.0,535.0],"y":[660.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(81, 0, 173, 1)","size":5},"mode":"markers","text":["Branch:   'Newbridge' to     'Blake T'\u003cbr\u003eMaximum Intact Loading: 31.79900637965543%\u003cbr\u003eMedian Post-Contingency Loading: 39.64954248315853%\u003cbr\u003eMaximum Post-Contingency Loading: 80.07477473838323%\u003cbr\u003eWorst Contingency Cause Element:      'Baroda' to   'Newbridge'"],"x":[538.5],"y":[651.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(154, 0, 100, 1)","width":3},"mode":"lines","x":[285.0,352.0],"y":[491.0,531.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(154, 0, 100, 1)","size":5},"mode":"markers","text":["Branch:         'Moy' to      'Tonroe'\u003cbr\u003eMaximum Intact Loading: 60.75933587522274%\u003cbr\u003eMedian Post-Contingency Loading: 33.95133465112647%\u003cbr\u003eMaximum Post-Contingency Loading: 110.01036184013772%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[318.5],"y":[511.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(170, 0, 84, 1)","width":3},"mode":"lines","x":[260.0,251.0],"y":[760.0,747.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(170, 0, 84, 1)","size":5},"mode":"markers","text":["Branch:  'Moneypoint' to    'Tulbrk T'\u003cbr\u003eMaximum Intact Loading: 67.05651916106403%\u003cbr\u003eMedian Post-Contingency Loading: 32.13045336211796%\u003cbr\u003eMaximum Post-Contingency Loading: 117.514162991256%\u003cbr\u003eWorst Contingency Cause Element: MP2101'"],"x":[255.5],"y":[753.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[566.0,573.0],"y":[632.0,630.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Maynooth B' to    'Rinawade'\u003cbr\u003eMaximum Intact Loading: 121.01602609143602%\u003cbr\u003eMedian Post-Contingency Loading: 64.35191877354993%\u003cbr\u003eMaximum Post-Contingency Loading: 161.22738988147546%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to    'Kinnegad'"],"x":[569.5],"y":[631.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(99, 0, 155, 1)","width":3},"mode":"lines","x":[566.0,535.0],"y":[632.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(99, 0, 155, 1)","size":5},"mode":"markers","text":["Branch:  'Maynooth B' to     'Blake T'\u003cbr\u003eMaximum Intact Loading: 39.108180119850125%\u003cbr\u003eMedian Post-Contingency Loading: 34.34556302025203%\u003cbr\u003eMaximum Post-Contingency Loading: 68.29352641605351%\u003cbr\u003eWorst Contingency Cause Element:  'Maynooth B' to    'Rinawade'"],"x":[550.5],"y":[637.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[566.0,566.0],"y":[632.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Maynooth B' to  'Maynooth A'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[566.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[566.0,566.0],"y":[632.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Maynooth A' to  'Maynooth B'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[566.0],"y":[632.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(217, 0, 37, 1)","width":3},"mode":"lines","x":[566.0,520.0],"y":[632.0,631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(217, 0, 37, 1)","size":5},"mode":"markers","text":["Branch:  'Maynooth A' to     'Timahoe'\u003cbr\u003eMaximum Intact Loading: 85.33671575560362%\u003cbr\u003eMedian Post-Contingency Loading: 55.63788098328597%\u003cbr\u003eMaximum Post-Contingency Loading: 122.94648193175853%\u003cbr\u003eWorst Contingency Cause Element:   'Coolcarrigan' to     'Blake T'"],"x":[543.0],"y":[631.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(212, 0, 42, 1)","width":3},"mode":"lines","x":[390.0,382.0],"y":[894.0,894.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(212, 0, 42, 1)","size":5},"mode":"markers","text":["Branch: Midleton to Lysaghtstown\u003cbr\u003eMaximum Intact Loading: 83.47379691754438%\u003cbr\u003eMedian Post-Contingency Loading: 42.880012083116966%\u003cbr\u003eMaximum Post-Contingency Loading: 127.93080371518748%\u003cbr\u003eWorst Contingency Cause Element: Knockraha to Lysaghtstown"],"x":[386.0],"y":[894.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(66, 0, 188, 1)","width":3},"mode":"lines","x":[433.0,390.0],"y":[330.0,345.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(66, 0, 188, 1)","size":5},"mode":"markers","text":["Branch:     'Lenalea' to  'Tievebrack'\u003cbr\u003eMaximum Intact Loading: 26.057384515783028%\u003cbr\u003eMedian Post-Contingency Loading: 30.42452018859085%\u003cbr\u003eMaximum Post-Contingency Loading: 86.14228337414502%\u003cbr\u003eWorst Contingency Cause Element:    'Drumkeen' to     'Clogher'"],"x":[411.5],"y":[337.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(53, 0, 201, 1)","width":3},"mode":"lines","x":[445.0,433.0],"y":[325.0,330.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(53, 0, 201, 1)","size":5},"mode":"markers","text":["Branch:  'Letterkenny' to     'Lenalea'\u003cbr\u003eMaximum Intact Loading: 20.9565734782367%\u003cbr\u003eMedian Post-Contingency Loading: 37.57105666962804%\u003cbr\u003eMaximum Post-Contingency Loading: 83.64622784550818%\u003cbr\u003eWorst Contingency Cause Element:  'Croaghnagawn' to  'Carrickalang'"],"x":[439.0],"y":[327.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(124, 0, 130, 1)","width":3},"mode":"lines","x":[445.0,473.0],"y":[325.0,280.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(124, 0, 130, 1)","size":5},"mode":"markers","text":["Branch:  'Letterkenny' to    'Trillick'\u003cbr\u003eMaximum Intact Loading: 48.792172432903456%\u003cbr\u003eMedian Post-Contingency Loading: 15.680948463923391%\u003cbr\u003eMaximum Post-Contingency Loading: 51.69705673060968%\u003cbr\u003eWorst Contingency Cause Element:  'Letterkenny' to     'Lenalea'"],"x":[459.0],"y":[302.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(123, 0, 131, 1)","width":3},"mode":"lines","x":[445.0,420.0],"y":[325.0,365.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(123, 0, 131, 1)","size":5},"mode":"markers","text":["Branch:  'Letterkenny' to    'Golagh T'\u003cbr\u003eMaximum Intact Loading: 48.35455998815058%\u003cbr\u003eMedian Post-Contingency Loading: 25.944231453947665%\u003cbr\u003eMaximum Post-Contingency Loading: 80.85494774938851%\u003cbr\u003eWorst Contingency Cause Element:      'Golagh' to    'Golagh T'"],"x":[432.5],"y":[345.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(160, 0, 94, 1)","width":3},"mode":"lines","x":[530.0,567.0],"y":[466.0,516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(160, 0, 94, 1)","size":5},"mode":"markers","text":["Branch:     'Lisdrum' to      'LouthB'\u003cbr\u003eMaximum Intact Loading: 62.84811607213056%\u003cbr\u003eMedian Post-Contingency Loading: 31.85223370497703%\u003cbr\u003eMaximum Post-Contingency Loading: 82.11855851041456%\u003cbr\u003eWorst Contingency Cause Element:      'LouthA' to   'Ratrussan'"],"x":[548.5],"y":[491.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(109, 0, 145, 1)","width":3},"mode":"lines","x":[500.0,557.0],"y":[700.0,680.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(109, 0, 145, 1)","size":5},"mode":"markers","text":["Branch:  'Coolnabacky' to    'Dunstown'\u003cbr\u003eMaximum Intact Loading: 42.87283178598136%\u003cbr\u003eMedian Post-Contingency Loading: 21.065707389314163%\u003cbr\u003eMaximum Post-Contingency Loading: 43.73374238722035%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[528.5],"y":[690.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[500.0,489.0],"y":[700.0,693.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Coolnabacky' to  'Portlaoise'\u003cbr\u003eMaximum Intact Loading: 122.21426739322204%\u003cbr\u003eMedian Post-Contingency Loading: 47.78809939426289%\u003cbr\u003eMaximum Post-Contingency Loading: 171.70716752259946%\u003cbr\u003eWorst Contingency Cause Element:  'Derrinlough' to    'Dallow T'"],"x":[494.5],"y":[696.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(132, 0, 122, 1)","width":3},"mode":"lines","x":[345.0,307.0],"y":[765.0,780.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(132, 0, 122, 1)","size":5},"mode":"markers","text":["Branch:    'Limerick' to   'Rathkeale'\u003cbr\u003eMaximum Intact Loading: 51.78102501981569%\u003cbr\u003eMedian Post-Contingency Loading: 22.648988146954373%\u003cbr\u003eMaximum Post-Contingency Loading: 71.5993974194324%\u003cbr\u003eWorst Contingency Cause Element:  'Ballinknocka' to  'Kilpaddoge'"],"x":[326.0],"y":[772.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(124, 0, 130, 1)","width":3},"mode":"lines","x":[567.0,572.0],"y":[516.0,530.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(124, 0, 130, 1)","size":5},"mode":"markers","text":["Branch:       'Louth' to       'Oriel'\u003cbr\u003eMaximum Intact Loading: 48.99055233290125%\u003cbr\u003eMedian Post-Contingency Loading: 35.70617897063955%\u003cbr\u003eMaximum Post-Contingency Loading: 117.39754304818844%\u003cbr\u003eWorst Contingency Cause Element: Paddock to Woodland"],"x":[569.5],"y":[523.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(72, 0, 182, 1)","width":3},"mode":"lines","x":[567.0,586.0],"y":[516.0,515.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(72, 0, 182, 1)","size":5},"mode":"markers","text":["Branch:      'LouthA' to  'Mullagharlin'\u003cbr\u003eMaximum Intact Loading: 28.331506770954967%\u003cbr\u003eMedian Post-Contingency Loading: 34.73099225791987%\u003cbr\u003eMaximum Post-Contingency Loading: 59.85969790397572%\u003cbr\u003eWorst Contingency Cause Element:     'Lislea' to    'Lisdrum'"],"x":[576.5],"y":[515.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(166, 0, 88, 1)","width":3},"mode":"lines","x":[567.0,516.0],"y":[516.0,513.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(166, 0, 88, 1)","size":5},"mode":"markers","text":["Branch:      'LouthA' to   'Ratrussan'\u003cbr\u003eMaximum Intact Loading: 65.10373173689254%\u003cbr\u003eMedian Post-Contingency Loading: 32.9459638047893%\u003cbr\u003eMaximum Post-Contingency Loading: 95.24100161267486%\u003cbr\u003eWorst Contingency Cause Element:     'Lislea' to    'Lisdrum'"],"x":[541.5],"y":[514.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(204, 0, 50, 1)","width":3},"mode":"lines","x":[418.0,430.0],"y":[570.0,565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(204, 0, 50, 1)","size":5},"mode":"markers","text":["Branch:   'Lanesboro' to    'Richmond'\u003cbr\u003eMaximum Intact Loading: 80.11667435760616%\u003cbr\u003eMedian Post-Contingency Loading: 11.943108268494644%\u003cbr\u003eMaximum Post-Contingency Loading: 80.26457975340173%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond' 2"],"x":[424.0],"y":[567.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(164, 0, 90, 1)","width":3},"mode":"lines","x":[418.0,430.0],"y":[570.0,565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(164, 0, 90, 1)","size":5},"mode":"markers","text":["Branch:   'Lanesboro' to    'Richmond' 2\u003cbr\u003eMaximum Intact Loading: 64.63017558448666%\u003cbr\u003eMedian Post-Contingency Loading: 9.673301495839167%\u003cbr\u003eMaximum Post-Contingency Loading: 64.81352017905422%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond'"],"x":[424.0],"y":[567.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(212, 0, 42, 1)","width":3},"mode":"lines","x":[418.0,410.0],"y":[570.0,563.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(212, 0, 42, 1)","size":5},"mode":"markers","text":["Branch:   'Lanesboro' to  'Sliabh Bawn'\u003cbr\u003eMaximum Intact Loading: 83.1875850725658%\u003cbr\u003eMedian Post-Contingency Loading: 36.36007365374527%\u003cbr\u003eMaximum Post-Contingency Loading: 105.21231661085449%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond'"],"x":[414.0],"y":[566.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(85, 0, 169, 1)","width":3},"mode":"lines","x":[261.0,262.0],"y":[774.0,800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(85, 0, 169, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to  'Knockanure'\u003cbr\u003eMaximum Intact Loading: 33.55349250191282%\u003cbr\u003eMedian Post-Contingency Loading: 22.226990677981192%\u003cbr\u003eMaximum Post-Contingency Loading: 59.12977708435568%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to  'Knockanure' 2"],"x":[261.5],"y":[787.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(75, 0, 179, 1)","width":3},"mode":"lines","x":[261.0,262.0],"y":[774.0,800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(75, 0, 179, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to  'Knockanure' 2\u003cbr\u003eMaximum Intact Loading: 29.545800838454305%\u003cbr\u003eMedian Post-Contingency Loading: 21.47373769277081%\u003cbr\u003eMaximum Post-Contingency Loading: 57.948007543468606%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to  'Knockanure'"],"x":[261.5],"y":[787.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(109, 0, 145, 1)","width":3},"mode":"lines","x":[261.0,260.0],"y":[774.0,760.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(109, 0, 145, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to  'Moneypoint'\u003cbr\u003eMaximum Intact Loading: 42.84030745602894%\u003cbr\u003eMedian Post-Contingency Loading: 42.581703304642126%\u003cbr\u003eMaximum Post-Contingency Loading: 88.01301130409993%\u003cbr\u003eWorst Contingency Cause Element: MP4201"],"x":[260.5],"y":[767.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(70, 0, 184, 1)","width":3},"mode":"lines","x":[261.0,268.0],"y":[774.0,773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(70, 0, 184, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to     'Tarbert' 3\u003cbr\u003eMaximum Intact Loading: 27.76680593645463%\u003cbr\u003eMedian Post-Contingency Loading: 18.410046092428544%\u003cbr\u003eMaximum Post-Contingency Loading: 40.72120758803115%\u003cbr\u003eWorst Contingency Cause Element:    'Prospect' to     'Tarbert'"],"x":[264.5],"y":[773.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[261.0,261.0],"y":[774.0,774.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to  'Kilpaddoge'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[261.0],"y":[774.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(147, 0, 107, 1)","width":3},"mode":"lines","x":[261.0,262.0],"y":[774.0,800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(147, 0, 107, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to  'Knockanure' 110kV\u003cbr\u003eMaximum Intact Loading: 57.86557222305412%\u003cbr\u003eMedian Post-Contingency Loading: 52.570568532310745%\u003cbr\u003eMaximum Post-Contingency Loading: 93.08237974846502%\u003cbr\u003eWorst Contingency Cause Element:  'Knockanure' to       'Trien'"],"x":[261.5],"y":[787.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(73, 0, 181, 1)","width":3},"mode":"lines","x":[261.0,307.0],"y":[774.0,780.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(73, 0, 181, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to   'Rathkeale'\u003cbr\u003eMaximum Intact Loading: 28.88769902389032%\u003cbr\u003eMedian Post-Contingency Loading: 21.3062562055846%\u003cbr\u003eMaximum Post-Contingency Loading: 43.3267107844173%\u003cbr\u003eWorst Contingency Cause Element:  'Ballinknocka' to  'Kilpaddoge'"],"x":[284.0],"y":[777.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(240, 0, 14, 1)","width":3},"mode":"lines","x":[261.0,268.0],"y":[774.0,773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(240, 0, 14, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to     'Tarbert' 2\u003cbr\u003eMaximum Intact Loading: 94.32504474531032%\u003cbr\u003eMedian Post-Contingency Loading: 57.75332648579598%\u003cbr\u003eMaximum Post-Contingency Loading: 193.8834730951943%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to     'Tarbert' 4"],"x":[264.5],"y":[773.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(253, 0, 1, 1)","width":3},"mode":"lines","x":[261.0,268.0],"y":[774.0,773.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(253, 0, 1, 1)","size":5},"mode":"markers","text":["Branch:  'Kilpaddoge' to     'Tarbert' 4\u003cbr\u003eMaximum Intact Loading: 99.56040783324246%\u003cbr\u003eMedian Post-Contingency Loading: 57.75336455907046%\u003cbr\u003eMaximum Post-Contingency Loading: 193.88359409524415%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to     'Tarbert' 2"],"x":[264.5],"y":[773.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(80, 0, 174, 1)","width":3},"mode":"lines","x":[498.0,500.0],"y":[836.0,834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(80, 0, 174, 1)","size":5},"mode":"markers","text":["Branch:  'Killoteran' to   'Waterford'\u003cbr\u003eMaximum Intact Loading: 31.57148329359805%\u003cbr\u003eMedian Post-Contingency Loading: 28.80849783113304%\u003cbr\u003eMaximum Post-Contingency Loading: 51.10995472516889%\u003cbr\u003eWorst Contingency Cause Element:   'Cullenagh' to   'Waterford'"],"x":[499.0],"y":[835.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[278.0,278.0],"y":[850.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Ballynahulla' to  'Ballynahulla'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[278.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[278.0,278.0],"y":[850.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Ballynahulla' to  'Ballynahulla' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[278.0],"y":[850.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(238, 0, 16, 1)","width":3},"mode":"lines","x":[278.0,297.0],"y":[850.0,840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(238, 0, 16, 1)","size":5},"mode":"markers","text":["Branch:  'Ballynahulla' to    'Glenlara'\u003cbr\u003eMaximum Intact Loading: 93.38743922995565%\u003cbr\u003eMedian Post-Contingency Loading: 25.889257050317845%\u003cbr\u003eMaximum Post-Contingency Loading: 93.38743922995565%\u003cbr\u003eWorst Contingency Cause Element:    Offshore  to   'Knockraha'"],"x":[287.5],"y":[845.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(64, 0, 190, 1)","width":3},"mode":"lines","x":[230.0,225.0],"y":[836.0,830.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(64, 0, 190, 1)","size":5},"mode":"markers","text":["Branch:  'Knockeragh' to    'Outagh T'\u003cbr\u003eMaximum Intact Loading: 25.36325981773172%\u003cbr\u003eMedian Post-Contingency Loading: 19.33241903034738%\u003cbr\u003eMaximum Post-Contingency Loading: 51.964659474709904%\u003cbr\u003eWorst Contingency Cause Element:  'Clashavoon' to    'Clonkeen'"],"x":[227.5],"y":[833.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(112, 0, 142, 1)","width":3},"mode":"lines","x":[351.0,425.0],"y":[764.0,655.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(112, 0, 142, 1)","size":5},"mode":"markers","text":["Branch:    'Killonan' to  'Shannonbridg'\u003cbr\u003eMaximum Intact Loading: 44.26237866750255%\u003cbr\u003eMedian Post-Contingency Loading: 23.800148400909578%\u003cbr\u003eMaximum Post-Contingency Loading: 98.77923007595088%\u003cbr\u003eWorst Contingency Cause Element: SH_2102'"],"x":[388.0],"y":[709.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(47, 0, 207, 1)","width":3},"mode":"lines","x":[351.0,261.0],"y":[764.0,774.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(47, 0, 207, 1)","size":5},"mode":"markers","text":["Branch:    'Killonan' to  'Kilpaddoge'\u003cbr\u003eMaximum Intact Loading: 18.71443468879973%\u003cbr\u003eMedian Post-Contingency Loading: 4.705045533221587%\u003cbr\u003eMaximum Post-Contingency Loading: 18.86196006578642%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond'"],"x":[306.0],"y":[769.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(69, 0, 185, 1)","width":3},"mode":"lines","x":[351.0,345.0],"y":[764.0,765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(69, 0, 185, 1)","size":5},"mode":"markers","text":["Branch:    'Killonan' to    'Limerick'\u003cbr\u003eMaximum Intact Loading: 27.449637205823684%\u003cbr\u003eMedian Post-Contingency Loading: 22.34529779787153%\u003cbr\u003eMaximum Post-Contingency Loading: 64.88006449997857%\u003cbr\u003eWorst Contingency Cause Element: KLN2103'"],"x":[348.0],"y":[764.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(179, 0, 75, 1)","width":3},"mode":"lines","x":[351.0,351.0],"y":[764.0,762.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(179, 0, 75, 1)","size":5},"mode":"markers","text":["Branch:    'Killonan' to    'Singland'\u003cbr\u003eMaximum Intact Loading: 70.4315831344999%\u003cbr\u003eMedian Post-Contingency Loading: 18.39939800213972%\u003cbr\u003eMaximum Post-Contingency Loading: 70.94279035519943%\u003cbr\u003eWorst Contingency Cause Element:     'Lisheen' to     'Thurles'"],"x":[351.0],"y":[763.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[351.0,351.0],"y":[764.0,764.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Killonan' to   'Killonan2'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[351.0],"y":[764.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(164, 0, 90, 1)","width":3},"mode":"lines","x":[569.0,566.0],"y":[654.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(164, 0, 90, 1)","size":5},"mode":"markers","text":["Branch:     'Kilteel' to  'Maynooth A'\u003cbr\u003eMaximum Intact Loading: 64.62971771183581%\u003cbr\u003eMedian Post-Contingency Loading: 40.512732168692025%\u003cbr\u003eMaximum Post-Contingency Loading: 128.10446422564354%\u003cbr\u003eWorst Contingency Cause Element:      'Baroda' to   'Newbridge'"],"x":[567.5],"y":[643.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(153, 0, 101, 1)","width":3},"mode":"lines","x":[569.0,564.0],"y":[654.0,654.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(153, 0, 101, 1)","size":5},"mode":"markers","text":["Branch:     'Kilteel' to     'Monread'\u003cbr\u003eMaximum Intact Loading: 60.15816361374985%\u003cbr\u003eMedian Post-Contingency Loading: 36.12655879179218%\u003cbr\u003eMaximum Post-Contingency Loading: 96.5069205642654%\u003cbr\u003eWorst Contingency Cause Element:     'Kilteel' to  'Maynooth A'"],"x":[566.5],"y":[654.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(102, 0, 152, 1)","width":3},"mode":"lines","x":[370.0,376.0],"y":[892.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(102, 0, 152, 1)","size":5},"mode":"markers","text":["Branch:    'Kilbarry' to   'Knockraha'\u003cbr\u003eMaximum Intact Loading: 40.16985167138554%\u003cbr\u003eMedian Post-Contingency Loading: 26.55049746270311%\u003cbr\u003eMaximum Post-Contingency Loading: 55.77940420261069%\u003cbr\u003eWorst Contingency Cause Element:   'Cow Cross' to     'Raffeen'"],"x":[373.0],"y":[890.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(176, 0, 78, 1)","width":3},"mode":"lines","x":[376.0,382.0],"y":[889.0,894.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(176, 0, 78, 1)","size":5},"mode":"markers","text":["Branch: Knockraha to Lysaghtstown\u003cbr\u003eMaximum Intact Loading: 69.2402934953385%\u003cbr\u003eMedian Post-Contingency Loading: 49.77662986523147%\u003cbr\u003eMaximum Post-Contingency Loading: 127.93137104746106%\u003cbr\u003eWorst Contingency Cause Element: Midleton to Lysaghtstown"],"x":[379.0],"y":[891.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(80, 0, 174, 1)","width":3},"mode":"lines","x":[376.0,375.0],"y":[889.0,903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(80, 0, 174, 1)","size":5},"mode":"markers","text":["Branch:   'Knockraha' to     'Raffeen'\u003cbr\u003eMaximum Intact Loading: 31.682967370581444%\u003cbr\u003eMedian Post-Contingency Loading: 29.84011805068805%\u003cbr\u003eMaximum Post-Contingency Loading: 61.73020088108336%\u003cbr\u003eWorst Contingency Cause Element:      'Kilnap' to   'Knockraha'"],"x":[375.5],"y":[896.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[376.0,376.0],"y":[889.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Knockraha' to   'Knockraha'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[376.0,376.0],"y":[889.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Knockraha' to   'Knockraha' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(170, 0, 84, 1)","width":3},"mode":"lines","x":[376.0,382.0],"y":[889.0,863.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(170, 0, 84, 1)","size":5},"mode":"markers","text":["Branch:   'Knockraha' to    'Barrym T'\u003cbr\u003eMaximum Intact Loading: 66.66845112021507%\u003cbr\u003eMedian Post-Contingency Loading: 42.136354968844834%\u003cbr\u003eMaximum Post-Contingency Loading: 126.27763220283596%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[379.0],"y":[876.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(115, 0, 139, 1)","width":3},"mode":"lines","x":[262.0,278.0],"y":[800.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(115, 0, 139, 1)","size":5},"mode":"markers","text":["Branch:  'Knockanure' to  'Ballynahulla'\u003cbr\u003eMaximum Intact Loading: 45.11169413159794%\u003cbr\u003eMedian Post-Contingency Loading: 30.332064499918808%\u003cbr\u003eMaximum Post-Contingency Loading: 65.36493546540572%\u003cbr\u003eWorst Contingency Cause Element:  'Ballyvouskil' to  'Clashavoon'"],"x":[270.0],"y":[825.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[262.0,262.0],"y":[800.0,800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Knockanure' to  'Knockanure'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[262.0,262.0],"y":[800.0,800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Knockanure' to  'Knockanure' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[262.0,262.0],"y":[800.0,800.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Knockanure' to  'Knockanure B'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[262.0],"y":[800.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(142, 0, 112, 1)","width":3},"mode":"lines","x":[262.0,257.0],"y":[800.0,804.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(142, 0, 112, 1)","size":5},"mode":"markers","text":["Branch:  'Knockanure' to       'Trien'\u003cbr\u003eMaximum Intact Loading: 55.93585638343102%\u003cbr\u003eMedian Post-Contingency Loading: 35.83062269830461%\u003cbr\u003eMaximum Post-Contingency Loading: 92.00804261047465%\u003cbr\u003eWorst Contingency Cause Element:  'Knockanure' to       'Trien' 2"],"x":[259.5],"y":[802.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(191, 0, 63, 1)","width":3},"mode":"lines","x":[262.0,257.0],"y":[800.0,804.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(191, 0, 63, 1)","size":5},"mode":"markers","text":["Branch:  'Knockanure' to       'Trien' 2\u003cbr\u003eMaximum Intact Loading: 75.25787588460557%\u003cbr\u003eMedian Post-Contingency Loading: 50.46476937147306%\u003cbr\u003eMaximum Post-Contingency Loading: 108.00526874552214%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to      'Shrownoen'"],"x":[259.5],"y":[802.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[436.0,436.0],"y":[719.0,719.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Ikerrin' to    'Ikerin T'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[436.0],"y":[719.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(114, 0, 140, 1)","width":3},"mode":"lines","x":[510.0,504.0],"y":[625.0,618.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(114, 0, 140, 1)","size":5},"mode":"markers","text":["Branch:  'Harristown' to    'Kinnegad'\u003cbr\u003eMaximum Intact Loading: 44.74435253915365%\u003cbr\u003eMedian Post-Contingency Loading: 38.99162991444633%\u003cbr\u003eMaximum Post-Contingency Loading: 77.46896503221346%\u003cbr\u003eWorst Contingency Cause Element: Clonymeath to Craddanstown"],"x":[507.0],"y":[621.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[297.0,297.0],"y":[840.0,840.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Glenlara' to    'Glenlara'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[297.0],"y":[840.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[414.0,414.0],"y":[375.0,375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Clogher' to     'Clogher' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[414.0,420.0],"y":[375.0,365.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Clogher' to    'Golagh T'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[417.0],"y":[370.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[414.0,414.0],"y":[375.0,375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Clogher' to     'Clogher' 3\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[414.0],"y":[375.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(82, 0, 172, 1)","width":3},"mode":"lines","x":[561.0,567.0],"y":[563.0,516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(82, 0, 172, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to       'Louth'\u003cbr\u003eMaximum Intact Loading: 32.54592180015267%\u003cbr\u003eMedian Post-Contingency Loading: 37.8796268460597%\u003cbr\u003eMaximum Post-Contingency Loading: 66.685258343296%\u003cbr\u003eWorst Contingency Cause Element: Paddock to Woodland"],"x":[564.0],"y":[539.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(135, 0, 119, 1)","width":3},"mode":"lines","x":[561.0,579.0],"y":[563.0,572.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(135, 0, 119, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to  'Garballagh'\u003cbr\u003eMaximum Intact Loading: 53.119138502894046%\u003cbr\u003eMedian Post-Contingency Loading: 35.631603859853314%\u003cbr\u003eMaximum Post-Contingency Loading: 88.5165209602309%\u003cbr\u003eWorst Contingency Cause Element:  'Garballagh' to      'Platin'"],"x":[570.0],"y":[567.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(67, 0, 187, 1)","width":3},"mode":"lines","x":[561.0,553.0],"y":[563.0,566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(67, 0, 187, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to       'Navan' 3\u003cbr\u003eMaximum Intact Loading: 26.382215926738382%\u003cbr\u003eMedian Post-Contingency Loading: 16.24391395121889%\u003cbr\u003eMaximum Post-Contingency Loading: 41.945498749176366%\u003cbr\u003eWorst Contingency Cause Element:      'Gorman' to       'Navan' 2"],"x":[557.0],"y":[564.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(77, 0, 177, 1)","width":3},"mode":"lines","x":[561.0,553.0],"y":[563.0,566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(77, 0, 177, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to       'Navan'\u003cbr\u003eMaximum Intact Loading: 30.46077155231881%\u003cbr\u003eMedian Post-Contingency Loading: 18.776053877956183%\u003cbr\u003eMaximum Post-Contingency Loading: 48.50153113118571%\u003cbr\u003eWorst Contingency Cause Element:      'Gorman' to       'Navan' 2"],"x":[557.0],"y":[564.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(88, 0, 166, 1)","width":3},"mode":"lines","x":[561.0,553.0],"y":[563.0,566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(88, 0, 166, 1)","size":5},"mode":"markers","text":["Branch:      'Gorman' to       'Navan' 2\u003cbr\u003eMaximum Intact Loading: 34.65849621240063%\u003cbr\u003eMedian Post-Contingency Loading: 20.047143326434743%\u003cbr\u003eMaximum Post-Contingency Loading: 51.229819753170375%\u003cbr\u003eWorst Contingency Cause Element:      'Gorman' to       'Navan'"],"x":[557.0],"y":[564.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(83, 0, 171, 1)","width":3},"mode":"lines","x":[420.0,420.0],"y":[325.0,365.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(83, 0, 171, 1)","size":5},"mode":"markers","text":["Branch:      'Golagh' to    'Golagh T'\u003cbr\u003eMaximum Intact Loading: 32.77285564837773%\u003cbr\u003eMedian Post-Contingency Loading: 19.09397052821674%\u003cbr\u003eMaximum Post-Contingency Loading: 56.75398621267576%\u003cbr\u003eWorst Contingency Cause Element:  'Letterkenny' to    'Golagh T'"],"x":[420.0],"y":[345.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[587.0,587.0],"y":[594.0,594.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch: Gallanstown to Harlockstown\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[587.0],"y":[594.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(150, 0, 104, 1)","width":3},"mode":"lines","x":[303.0,298.0],"y":[640.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(150, 0, 104, 1)","size":5},"mode":"markers","text":["Branch:      'Galway' to    'Salthill'\u003cbr\u003eMaximum Intact Loading: 58.8940392077145%\u003cbr\u003eMedian Post-Contingency Loading: 30.613359306969333%\u003cbr\u003eMaximum Post-Contingency Loading: 77.07953178499301%\u003cbr\u003eWorst Contingency Cause Element:      'Cashla' to    'Salthill'"],"x":[300.5],"y":[641.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(84, 0, 170, 1)","width":3},"mode":"lines","x":[283.0,292.0],"y":[876.0,874.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(84, 0, 170, 1)","size":5},"mode":"markers","text":["Branch:      'Garrow' to  'Ballyvouskil'\u003cbr\u003eMaximum Intact Loading: 32.99161622050133%\u003cbr\u003eMedian Post-Contingency Loading: 21.36604427187102%\u003cbr\u003eMaximum Post-Contingency Loading: 61.01676647513288%\u003cbr\u003eWorst Contingency Cause Element: BVS2101'"],"x":[287.5],"y":[875.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(25, 0, 229, 1)","width":3},"mode":"lines","x":[529.0,500.0],"y":[823.0,834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(25, 0, 229, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to   'Waterford' 3\u003cbr\u003eMaximum Intact Loading: 10.035103419471318%\u003cbr\u003eMedian Post-Contingency Loading: 9.539902043156498%\u003cbr\u003eMaximum Post-Contingency Loading: 17.78680367505187%\u003cbr\u003eWorst Contingency Cause Element: CUL2101'"],"x":[514.5],"y":[828.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(25, 0, 229, 1)","width":3},"mode":"lines","x":[529.0,500.0],"y":[823.0,834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(25, 0, 229, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to   'Waterford' 2\u003cbr\u003eMaximum Intact Loading: 10.04542186374364%\u003cbr\u003eMedian Post-Contingency Loading: 9.549978828598435%\u003cbr\u003eMaximum Post-Contingency Loading: 17.805500528919417%\u003cbr\u003eWorst Contingency Cause Element: CUL2101'"],"x":[514.5],"y":[828.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(28, 0, 226, 1)","width":3},"mode":"lines","x":[529.0,500.0],"y":[823.0,834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(28, 0, 226, 1)","size":5},"mode":"markers","text":["Branch:  'Great Island' to   'Waterford'\u003cbr\u003eMaximum Intact Loading: 11.06214945464271%\u003cbr\u003eMedian Post-Contingency Loading: 10.510255910233596%\u003cbr\u003eMaximum Post-Contingency Loading: 19.613738961608817%\u003cbr\u003eWorst Contingency Cause Element: CUL2101'"],"x":[514.5],"y":[828.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(119, 0, 135, 1)","width":3},"mode":"lines","x":[579.0,588.0],"y":[572.0,569.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(119, 0, 135, 1)","size":5},"mode":"markers","text":["Branch:  'Garballagh' to      'Platin'\u003cbr\u003eMaximum Intact Loading: 46.90959018801264%\u003cbr\u003eMedian Post-Contingency Loading: 42.19947281085345%\u003cbr\u003eMaximum Post-Contingency Loading: 88.51649442621897%\u003cbr\u003eWorst Contingency Cause Element:      'Gorman' to  'Garballagh'"],"x":[583.5],"y":[570.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(56, 0, 198, 1)","width":3},"mode":"lines","x":[306.0,285.0],"y":[492.0,491.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(56, 0, 198, 1)","size":5},"mode":"markers","text":["Branch:    'Firlough' to         'Moy'\u003cbr\u003eMaximum Intact Loading: 22.199183700678443%\u003cbr\u003eMedian Post-Contingency Loading: 24.768062299192923%\u003cbr\u003eMaximum Post-Contingency Loading: 72.22656971501425%\u003cbr\u003eWorst Contingency Cause Element:    'Cunghill' to       'Sligo'"],"x":[295.5],"y":[491.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(46, 0, 208, 1)","width":3},"mode":"lines","x":[306.0,310.0],"y":[492.0,495.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(46, 0, 208, 1)","size":5},"mode":"markers","text":["Branch:    'Firlough' to     'Glenree'\u003cbr\u003eMaximum Intact Loading: 18.118788615469494%\u003cbr\u003eMedian Post-Contingency Loading: 24.09755067608054%\u003cbr\u003eMaximum Post-Contingency Loading: 70.86229326163637%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[308.0],"y":[493.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(166, 0, 88, 1)","width":3},"mode":"lines","x":[403.0,567.0],"y":[532.0,516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(166, 0, 88, 1)","size":5},"mode":"markers","text":["Branch:    'Flagford' to       'Louth'\u003cbr\u003eMaximum Intact Loading: 65.15121840761525%\u003cbr\u003eMedian Post-Contingency Loading: 35.89019448607257%\u003cbr\u003eMaximum Post-Contingency Loading: 84.59611752921492%\u003cbr\u003eWorst Contingency Cause Element:   'Cath_Fall' to  'Corraclassy'"],"x":[485.0],"y":[524.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(129, 0, 125, 1)","width":3},"mode":"lines","x":[403.0,374.0],"y":[532.0,479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(129, 0, 125, 1)","size":5},"mode":"markers","text":["Branch:    'Flagford' to   'Srananagh'\u003cbr\u003eMaximum Intact Loading: 50.88902042916054%\u003cbr\u003eMedian Post-Contingency Loading: 47.83387092062563%\u003cbr\u003eMaximum Post-Contingency Loading: 135.3127190524819%\u003cbr\u003eWorst Contingency Cause Element: SRA2101'"],"x":[388.5],"y":[505.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(199, 0, 55, 1)","width":3},"mode":"lines","x":[403.0,364.0],"y":[532.0,469.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(199, 0, 55, 1)","size":5},"mode":"markers","text":["Branch:    'Flagford' to       'Sligo'\u003cbr\u003eMaximum Intact Loading: 78.40607425784984%\u003cbr\u003eMedian Post-Contingency Loading: 34.30551723123799%\u003cbr\u003eMaximum Post-Contingency Loading: 99.96019887341126%\u003cbr\u003eWorst Contingency Cause Element:  'Carrick on S' to    'Arigna_T'"],"x":[383.5],"y":[500.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(152, 0, 102, 1)","width":3},"mode":"lines","x":[403.0,352.0],"y":[532.0,531.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(152, 0, 102, 1)","size":5},"mode":"markers","text":["Branch:    'Flagford' to      'Tonroe'\u003cbr\u003eMaximum Intact Loading: 59.81056916064528%\u003cbr\u003eMedian Post-Contingency Loading: 35.669420954733184%\u003cbr\u003eMaximum Post-Contingency Loading: 109.06077075154688%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[377.5],"y":[531.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(208, 0, 46, 1)","width":3},"mode":"lines","x":[403.0,410.0],"y":[532.0,563.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(208, 0, 46, 1)","size":5},"mode":"markers","text":["Branch:    'Flagford' to  'Sliabh Bawn'\u003cbr\u003eMaximum Intact Loading: 81.58501674499591%\u003cbr\u003eMedian Post-Contingency Loading: 31.718244052404017%\u003cbr\u003eMaximum Post-Contingency Loading: 103.47155441611294%\u003cbr\u003eWorst Contingency Cause Element:   'Lanesboro' to    'Richmond'"],"x":[406.5],"y":[547.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(244, 0, 10, 1)","width":3},"mode":"lines","x":[490.0,467.0],"y":[648.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(244, 0, 10, 1)","size":5},"mode":"markers","text":["Branch:  'Mountlucas' to  'Thornsberry'\u003cbr\u003eMaximum Intact Loading: 95.98148953190557%\u003cbr\u003eMedian Post-Contingency Loading: 35.58469236709281%\u003cbr\u003eMaximum Post-Contingency Loading: 179.90451399622543%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to  'Thornsberry'"],"x":[478.5],"y":[645.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(91, 0, 163, 1)","width":3},"mode":"lines","x":[436.0,445.0],"y":[350.0,325.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(91, 0, 163, 1)","size":5},"mode":"markers","text":["Branch:    'Drumkeen' to  'Letterkenny'\u003cbr\u003eMaximum Intact Loading: 35.86624813446844%\u003cbr\u003eMedian Post-Contingency Loading: 30.735779111766377%\u003cbr\u003eMaximum Post-Contingency Loading: 84.97501611973269%\u003cbr\u003eWorst Contingency Cause Element:  'Croaghnagawn' to  'Carrickalang'"],"x":[440.5],"y":[337.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(161, 0, 93, 1)","width":3},"mode":"lines","x":[436.0,414.0],"y":[350.0,375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(161, 0, 93, 1)","size":5},"mode":"markers","text":["Branch:    'Drumkeen' to     'Clogher'\u003cbr\u003eMaximum Intact Loading: 63.43650631121324%\u003cbr\u003eMedian Post-Contingency Loading: 38.23395650322691%\u003cbr\u003eMaximum Post-Contingency Loading: 127.17754821325188%\u003cbr\u003eWorst Contingency Cause Element:  'Croaghnagawn' to  'Carrickalang'"],"x":[425.0],"y":[362.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[538.0,538.0],"y":[627.0,627.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Dunfirth' to    'Dunfir_T'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[538.0],"y":[627.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(207, 0, 47, 1)","width":3},"mode":"lines","x":[499.0,504.0],"y":[631.0,618.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(207, 0, 47, 1)","size":5},"mode":"markers","text":["Branch:   'Derryiron' to    'Kinnegad'\u003cbr\u003eMaximum Intact Loading: 81.31584381910713%\u003cbr\u003eMedian Post-Contingency Loading: 45.80045369102958%\u003cbr\u003eMaximum Post-Contingency Loading: 148.16865128170042%\u003cbr\u003eWorst Contingency Cause Element:  'Maynooth B' to    'Rinawade'"],"x":[501.5],"y":[624.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[499.0,467.0],"y":[631.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:   'Derryiron' to  'Thornsberry'\u003cbr\u003eMaximum Intact Loading: 105.17268049232402%\u003cbr\u003eMedian Post-Contingency Loading: 30.8900738840904%\u003cbr\u003eMaximum Post-Contingency Loading: 179.90485720994388%\u003cbr\u003eWorst Contingency Cause Element:  'Mountlucas' to  'Thornsberry'"],"x":[483.0],"y":[636.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[499.0,499.0],"y":[631.0,631.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Derryiron' to   'Derryiron'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[499.0],"y":[631.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(137, 0, 117, 1)","width":3},"mode":"lines","x":[423.0,423.0],"y":[660.0,660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(137, 0, 117, 1)","size":5},"mode":"markers","text":["Branch:      'Dallow' to    'Dallow T'\u003cbr\u003eMaximum Intact Loading: 53.75300545386264%\u003cbr\u003eMedian Post-Contingency Loading: 18.69125291121064%\u003cbr\u003eMaximum Post-Contingency Loading: 54.039240778139614%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[423.0],"y":[660.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[294.0,294.0],"y":[930.0,930.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Dunmanway' to   'Dunmanway' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[294.0],"y":[930.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(31, 0, 223, 1)","width":3},"mode":"lines","x":[294.0,313.0],"y":[930.0,900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(31, 0, 223, 1)","size":5},"mode":"markers","text":["Branch:   'Dunmanway' to     'Macroom'\u003cbr\u003eMaximum Intact Loading: 12.49368630769513%\u003cbr\u003eMedian Post-Contingency Loading: 12.331978381783468%\u003cbr\u003eMaximum Post-Contingency Loading: 36.85113334027607%\u003cbr\u003eWorst Contingency Cause Element:  'Ballylickey' to   'Dunmanway'"],"x":[303.5],"y":[915.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(63, 0, 191, 1)","width":3},"mode":"lines","x":[557.0,582.0],"y":[680.0,615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(63, 0, 191, 1)","size":5},"mode":"markers","text":["Branch:    'Dunstown' to    'Woodland'\u003cbr\u003eMaximum Intact Loading: 25.006076680313196%\u003cbr\u003eMedian Post-Contingency Loading: 39.87850740189673%\u003cbr\u003eMaximum Post-Contingency Loading: 48.44588443830988%\u003cbr\u003eWorst Contingency Cause Element:  'North Quays' to    'Ringsend'"],"x":[569.5],"y":[647.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(118, 0, 136, 1)","width":3},"mode":"lines","x":[557.0,548.0],"y":[680.0,737.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(118, 0, 136, 1)","size":5},"mode":"markers","text":["Branch:    'Dunstown' to      'Kellis'\u003cbr\u003eMaximum Intact Loading: 46.42619539638934%\u003cbr\u003eMedian Post-Contingency Loading: 32.953203814220515%\u003cbr\u003eMaximum Post-Contingency Loading: 72.18374747030404%\u003cbr\u003eWorst Contingency Cause Element:  'Coolnabacky' to  'Portlaoise'"],"x":[552.5],"y":[708.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(92, 0, 162, 1)","width":3},"mode":"lines","x":[557.0,566.0],"y":[680.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(92, 0, 162, 1)","size":5},"mode":"markers","text":["Branch:    'Dunstown' to  'Maynooth B'\u003cbr\u003eMaximum Intact Loading: 36.34615701261525%\u003cbr\u003eMedian Post-Contingency Loading: 28.92188463306925%\u003cbr\u003eMaximum Post-Contingency Loading: 52.0257766909406%\u003cbr\u003eWorst Contingency Cause Element:    'Dunstown' to  'Maynooth B' 2"],"x":[561.5],"y":[656.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(92, 0, 162, 1)","width":3},"mode":"lines","x":[557.0,566.0],"y":[680.0,632.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(92, 0, 162, 1)","size":5},"mode":"markers","text":["Branch:    'Dunstown' to  'Maynooth B' 2\u003cbr\u003eMaximum Intact Loading: 36.346402123981285%\u003cbr\u003eMedian Post-Contingency Loading: 28.922279501425308%\u003cbr\u003eMaximum Post-Contingency Loading: 52.0259160627348%\u003cbr\u003eWorst Contingency Cause Element:    'Dunstown' to  'Maynooth B'"],"x":[561.5],"y":[656.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(132, 0, 122, 1)","width":3},"mode":"lines","x":[588.0,584.0],"y":[561.0,584.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(132, 0, 122, 1)","size":5},"mode":"markers","text":["Branch:   'Drybridge' to      'Deenes'\u003cbr\u003eMaximum Intact Loading: 52.01077915342835%\u003cbr\u003eMedian Post-Contingency Loading: 23.03838598661992%\u003cbr\u003eMaximum Post-Contingency Loading: 80.58181260948868%\u003cbr\u003eWorst Contingency Cause Element:   'Baltrasna' to     'Corduff'"],"x":[586.0],"y":[572.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(147, 0, 107, 1)","width":3},"mode":"lines","x":[588.0,561.0],"y":[561.0,563.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(147, 0, 107, 1)","size":5},"mode":"markers","text":["Branch:   'Drybridge' to      'Gorman'\u003cbr\u003eMaximum Intact Loading: 58.01663533243963%\u003cbr\u003eMedian Post-Contingency Loading: 43.34808236121648%\u003cbr\u003eMaximum Post-Contingency Loading: 83.48955076982753%\u003cbr\u003eWorst Contingency Cause Element:   'Drybridge' to      'LouthA'"],"x":[574.5],"y":[562.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(205, 0, 49, 1)","width":3},"mode":"lines","x":[588.0,567.0],"y":[561.0,516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(205, 0, 49, 1)","size":5},"mode":"markers","text":["Branch:   'Drybridge' to      'LouthA'\u003cbr\u003eMaximum Intact Loading: 80.58904701522371%\u003cbr\u003eMedian Post-Contingency Loading: 48.82798462162675%\u003cbr\u003eMaximum Post-Contingency Loading: 95.94053500189143%\u003cbr\u003eWorst Contingency Cause Element: Knockanarragh to Balruntagh"],"x":[577.5],"y":[538.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(69, 0, 185, 1)","width":3},"mode":"lines","x":[588.0,596.0],"y":[561.0,565.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(69, 0, 185, 1)","size":5},"mode":"markers","text":["Branch:   'Drybridge' to   'Oldbridge'\u003cbr\u003eMaximum Intact Loading: 27.09308064347922%\u003cbr\u003eMedian Post-Contingency Loading: 26.00836637304752%\u003cbr\u003eMaximum Post-Contingency Loading: 82.34032701975948%\u003cbr\u003eWorst Contingency Cause Element:     'Corduff' to  'Gallanstown'"],"x":[592.0],"y":[563.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(112, 0, 142, 1)","width":3},"mode":"lines","x":[246.0,261.0],"y":[791.0,774.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(112, 0, 142, 1)","size":5},"mode":"markers","text":["Branch:     'Drombeg' to  'Kilpaddoge'\u003cbr\u003eMaximum Intact Loading: 43.93569711425826%\u003cbr\u003eMedian Post-Contingency Loading: 22.89493811301145%\u003cbr\u003eMaximum Post-Contingency Loading: 85.63256860422842%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to      'Shrownoen'"],"x":[253.5],"y":[782.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(63, 0, 191, 1)","width":3},"mode":"lines","x":[246.0,229.0],"y":[791.0,825.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(63, 0, 191, 1)","size":5},"mode":"markers","text":["Branch:     'Drombeg' to      'Tralee'\u003cbr\u003eMaximum Intact Loading: 24.72105476108012%\u003cbr\u003eMedian Post-Contingency Loading: 21.80713671464829%\u003cbr\u003eMaximum Post-Contingency Loading: 57.976712424219215%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to      'Shrownoen'"],"x":[237.5],"y":[808.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(146, 0, 108, 1)","width":3},"mode":"lines","x":[454.0,473.0],"y":[860.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(146, 0, 108, 1)","size":5},"mode":"markers","text":["Branch:   'Dungarvan' to  'Rathnaskillo'\u003cbr\u003eMaximum Intact Loading: 57.568528928706%\u003cbr\u003eMedian Post-Contingency Loading: 27.365905137334977%\u003cbr\u003eMaximum Post-Contingency Loading: 83.27622388827254%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[463.5],"y":[855.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(209, 0, 45, 1)","width":3},"mode":"lines","x":[454.0,439.0],"y":[860.0,866.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(209, 0, 45, 1)","size":5},"mode":"markers","text":["Branch:   'Dungarvan' to   'Woodhouse'\u003cbr\u003eMaximum Intact Loading: 82.10710941932187%\u003cbr\u003eMedian Post-Contingency Loading: 40.05577149561316%\u003cbr\u003eMaximum Post-Contingency Loading: 107.58655855254504%\u003cbr\u003eWorst Contingency Cause Element:       'Cahir' to        'Doon'"],"x":[446.5],"y":[863.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(63, 0, 191, 1)","width":3},"mode":"lines","x":[585.0,586.0],"y":[508.0,515.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(63, 0, 191, 1)","size":5},"mode":"markers","text":["Branch:     'Dundalk' to  'Mullagharlin'\u003cbr\u003eMaximum Intact Loading: 24.945924558019588%\u003cbr\u003eMedian Post-Contingency Loading: 34.3569051339198%\u003cbr\u003eMaximum Post-Contingency Loading: 59.48517780229382%\u003cbr\u003eWorst Contingency Cause Element:      'Meath hill' to  'Millfarm'"],"x":[585.5],"y":[511.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(55, 0, 199, 1)","width":3},"mode":"lines","x":[585.0,567.0],"y":[508.0,516.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(55, 0, 199, 1)","size":5},"mode":"markers","text":["Branch:     'Dundalk' to      'LouthB'\u003cbr\u003eMaximum Intact Loading: 21.59519071257904%\u003cbr\u003eMedian Post-Contingency Loading: 30.497736872232743%\u003cbr\u003eMaximum Post-Contingency Loading: 56.244235611454776%\u003cbr\u003eWorst Contingency Cause Element:      'Meath hill' to  'Millfarm'"],"x":[576.0],"y":[512.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(212, 0, 42, 1)","width":3},"mode":"lines","x":[589.0,587.0],"y":[623.0,594.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(212, 0, 42, 1)","size":5},"mode":"markers","text":["Branch:     'Corduff' to  'Gallanstown'\u003cbr\u003eMaximum Intact Loading: 83.41529830184551%\u003cbr\u003eMedian Post-Contingency Loading: 22.251185280006304%\u003cbr\u003eMaximum Post-Contingency Loading: 97.2365753003834%\u003cbr\u003eWorst Contingency Cause Element:   'Baltrasna' to     'Corduff'"],"x":[588.0],"y":[608.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[589.0,589.0],"y":[623.0,623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:     'Corduff' to     'Corduff'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[589.0],"y":[623.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(94, 0, 160, 1)","width":3},"mode":"lines","x":[494.0,529.0],"y":[834.0,823.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(94, 0, 160, 1)","size":5},"mode":"markers","text":["Branch:   'Cullenagh' to  'Great Island'\u003cbr\u003eMaximum Intact Loading: 37.15386053663278%\u003cbr\u003eMedian Post-Contingency Loading: 28.60937075399956%\u003cbr\u003eMaximum Post-Contingency Loading: 57.32169810372241%\u003cbr\u003eWorst Contingency Cause Element: CUL2101'"],"x":[511.5],"y":[828.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(109, 0, 145, 1)","width":3},"mode":"lines","x":[494.0,473.0],"y":[834.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(109, 0, 145, 1)","size":5},"mode":"markers","text":["Branch:   'Cullenagh' to  'Rathnaskillo'\u003cbr\u003eMaximum Intact Loading: 42.84899171028923%\u003cbr\u003eMedian Post-Contingency Loading: 39.47314218035755%\u003cbr\u003eMaximum Post-Contingency Loading: 77.14387701524092%\u003cbr\u003eWorst Contingency Cause Element:   'Knockraha' to   'Lyrencarriga'"],"x":[483.5],"y":[842.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(126, 0, 128, 1)","width":3},"mode":"lines","x":[494.0,500.0],"y":[834.0,834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(126, 0, 128, 1)","size":5},"mode":"markers","text":["Branch:   'Cullenagh' to   'Waterford'\u003cbr\u003eMaximum Intact Loading: 49.72877943638932%\u003cbr\u003eMedian Post-Contingency Loading: 45.16486013820949%\u003cbr\u003eMaximum Post-Contingency Loading: 78.01833929576193%\u003cbr\u003eWorst Contingency Cause Element:  'Butlerstown' to   'Cullenagh'"],"x":[497.0],"y":[834.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(221, 0, 33, 1)","width":3},"mode":"lines","x":[440.0,456.0],"y":[485.0,489.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(221, 0, 33, 1)","size":5},"mode":"markers","text":["Branch:  'Corraclassy' to    'Gortawee'\u003cbr\u003eMaximum Intact Loading: 86.70571614979865%\u003cbr\u003eMedian Post-Contingency Loading: 54.27804276562177%\u003cbr\u003eMaximum Post-Contingency Loading: 151.33196930716696%\u003cbr\u003eWorst Contingency Cause Element:   'Cath_Fall' to   'Srananagh'"],"x":[448.0],"y":[487.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(163, 0, 91, 1)","width":3},"mode":"lines","x":[510.0,490.0],"y":[643.0,648.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(163, 0, 91, 1)","size":5},"mode":"markers","text":["Branch:   'Cushaling' to  'Mountlucas'\u003cbr\u003eMaximum Intact Loading: 64.12597644253178%\u003cbr\u003eMedian Post-Contingency Loading: 33.841262547935536%\u003cbr\u003eMaximum Post-Contingency Loading: 168.85438947119474%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to  'Thornsberry'"],"x":[500.0],"y":[645.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(165, 0, 89, 1)","width":3},"mode":"lines","x":[510.0,542.0],"y":[643.0,660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(165, 0, 89, 1)","size":5},"mode":"markers","text":["Branch:   'Cushaling' to   'Newbridge'\u003cbr\u003eMaximum Intact Loading: 64.80687344644187%\u003cbr\u003eMedian Post-Contingency Loading: 47.5962474739312%\u003cbr\u003eMaximum Post-Contingency Loading: 123.57571828927298%\u003cbr\u003eWorst Contingency Cause Element:   'Derryiron' to  'Thornsberry'"],"x":[526.0],"y":[651.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(126, 0, 128, 1)","width":3},"mode":"lines","x":[344.0,310.0],"y":[492.0,495.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(126, 0, 128, 1)","size":5},"mode":"markers","text":["Branch:    'Cunghill' to     'Glenree'\u003cbr\u003eMaximum Intact Loading: 49.49792414630869%\u003cbr\u003eMedian Post-Contingency Loading: 31.945091224604003%\u003cbr\u003eMaximum Post-Contingency Loading: 102.2714290789186%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[327.0],"y":[493.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(158, 0, 96, 1)","width":3},"mode":"lines","x":[344.0,364.0],"y":[492.0,469.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(158, 0, 96, 1)","size":5},"mode":"markers","text":["Branch:    'Cunghill' to       'Sligo'\u003cbr\u003eMaximum Intact Loading: 62.08092774422577%\u003cbr\u003eMedian Post-Contingency Loading: 35.17175759554843%\u003cbr\u003eMaximum Post-Contingency Loading: 114.85789285458084%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[354.0],"y":[480.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(134, 0, 120, 1)","width":3},"mode":"lines","x":[380.0,375.0],"y":[904.0,903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(134, 0, 120, 1)","size":5},"mode":"markers","text":["Branch:   'Cow Cross' to     'Raffeen'\u003cbr\u003eMaximum Intact Loading: 52.60691650340432%\u003cbr\u003eMedian Post-Contingency Loading: 49.93894533415151%\u003cbr\u003eMaximum Post-Contingency Loading: 77.51383674143622%\u003cbr\u003eWorst Contingency Cause Element: Midleton to Lysaghtstown"],"x":[377.5],"y":[903.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(112, 0, 142, 1)","width":3},"mode":"lines","x":[542.0,548.0],"y":[728.0,737.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(112, 0, 142, 1)","size":5},"mode":"markers","text":["Branch:      'Carlow' to      'Kellis'\u003cbr\u003eMaximum Intact Loading: 43.92477810307463%\u003cbr\u003eMedian Post-Contingency Loading: 39.634517676759984%\u003cbr\u003eMaximum Post-Contingency Loading: 84.79873079710217%\u003cbr\u003eWorst Contingency Cause Element:      'Carlow' to      'Kellis' 2"],"x":[545.0],"y":[732.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(111, 0, 143, 1)","width":3},"mode":"lines","x":[542.0,548.0],"y":[728.0,737.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(111, 0, 143, 1)","size":5},"mode":"markers","text":["Branch:      'Carlow' to      'Kellis' 2\u003cbr\u003eMaximum Intact Loading: 43.714077672245786%\u003cbr\u003eMedian Post-Contingency Loading: 39.62158956052227%\u003cbr\u003eMaximum Post-Contingency Loading: 84.78155751557044%\u003cbr\u003eWorst Contingency Cause Element:      'Carlow' to      'Kellis'"],"x":[545.0],"y":[732.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(82, 0, 172, 1)","width":3},"mode":"lines","x":[333.0,351.0],"y":[817.0,764.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(82, 0, 172, 1)","size":5},"mode":"markers","text":["Branch:  'Charleville' to    'Killonan'\u003cbr\u003eMaximum Intact Loading: 32.163509913869284%\u003cbr\u003eMedian Post-Contingency Loading: 26.801210377343416%\u003cbr\u003eMaximum Post-Contingency Loading: 84.50740399022789%\u003cbr\u003eWorst Contingency Cause Element: Mallow to Coom Green Option"],"x":[342.0],"y":[790.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(162, 0, 92, 1)","width":3},"mode":"lines","x":[333.0,343.0],"y":[817.0,855.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(162, 0, 92, 1)","size":5},"mode":"markers","text":["Branch:  'Charleville' to      'Mallow'\u003cbr\u003eMaximum Intact Loading: 63.63087796584214%\u003cbr\u003eMedian Post-Contingency Loading: 26.018248793033823%\u003cbr\u003eMaximum Post-Contingency Loading: 76.55382657793083%\u003cbr\u003eWorst Contingency Cause Element:  'Charleville' to    'Killonan'"],"x":[338.0],"y":[836.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(100, 0, 154, 1)","width":3},"mode":"lines","x":[402.0,403.0],"y":[527.0,532.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(100, 0, 154, 1)","size":5},"mode":"markers","text":["Branch:  'Carrick on S' to    'Flagford' 2\u003cbr\u003eMaximum Intact Loading: 39.510536990673565%\u003cbr\u003eMedian Post-Contingency Loading: 24.42941913837363%\u003cbr\u003eMaximum Post-Contingency Loading: 76.82424400431992%\u003cbr\u003eWorst Contingency Cause Element:  'Carrick on S' to    'Flagford'"],"x":[402.5],"y":[529.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(103, 0, 151, 1)","width":3},"mode":"lines","x":[402.0,403.0],"y":[527.0,532.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(103, 0, 151, 1)","size":5},"mode":"markers","text":["Branch:  'Carrick on S' to    'Flagford'\u003cbr\u003eMaximum Intact Loading: 40.47304155226467%\u003cbr\u003eMedian Post-Contingency Loading: 24.880468285521168%\u003cbr\u003eMaximum Post-Contingency Loading: 76.969875966838%\u003cbr\u003eWorst Contingency Cause Element:  'Carrick on S' to    'Flagford' 2"],"x":[402.5],"y":[529.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(126, 0, 128, 1)","width":3},"mode":"lines","x":[579.0,593.0],"y":[778.0,761.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(126, 0, 128, 1)","size":5},"mode":"markers","text":["Branch:       'Crane' to    'Tullabeg'\u003cbr\u003eMaximum Intact Loading: 49.71456166353439%\u003cbr\u003eMedian Post-Contingency Loading: 79.7599433883403%\u003cbr\u003eMaximum Post-Contingency Loading: 89.58481760281359%\u003cbr\u003eWorst Contingency Cause Element:      Banoge to      Kish DC"],"x":[586.0],"y":[769.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(88, 0, 166, 1)","width":3},"mode":"lines","x":[579.0,577.0],"y":[778.0,813.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(88, 0, 166, 1)","size":5},"mode":"markers","text":["Branch:       'Crane' to     'Wexford'\u003cbr\u003eMaximum Intact Loading: 34.78338631741214%\u003cbr\u003eMedian Post-Contingency Loading: 24.81834003018509%\u003cbr\u003eMaximum Post-Contingency Loading: 52.4611959767666%\u003cbr\u003eWorst Contingency Cause Element:  'Great Island' to    'Rosspile'"],"x":[578.0],"y":[795.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(146, 0, 108, 1)","width":3},"mode":"lines","x":[504.0,542.0],"y":[670.0,660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(146, 0, 108, 1)","size":5},"mode":"markers","text":["Branch:   'Bracklone' to   'Newbridge'\u003cbr\u003eMaximum Intact Loading: 57.52162203605944%\u003cbr\u003eMedian Post-Contingency Loading: 41.088805080397535%\u003cbr\u003eMaximum Post-Contingency Loading: 85.14633758979267%\u003cbr\u003eWorst Contingency Cause Element:  'Coolnabacky' to  'Portlaoise'"],"x":[523.0],"y":[665.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(58, 0, 196, 1)","width":3},"mode":"lines","x":[504.0,489.0],"y":[670.0,693.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(58, 0, 196, 1)","size":5},"mode":"markers","text":["Branch:   'Bracklone' to  'Portlaoise'\u003cbr\u003eMaximum Intact Loading: 22.796643209724312%\u003cbr\u003eMedian Post-Contingency Loading: 26.007679241275177%\u003cbr\u003eMaximum Post-Contingency Loading: 59.92210258500694%\u003cbr\u003eWorst Contingency Cause Element:   'Bracklone' to   'Newbridge'"],"x":[496.5],"y":[681.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(138, 0, 116, 1)","width":3},"mode":"lines","x":[609.0,557.0],"y":[652.0,680.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(138, 0, 116, 1)","size":5},"mode":"markers","text":["Branch:  'Carrickmines' to    'Dunstown'\u003cbr\u003eMaximum Intact Loading: 54.15674044380327%\u003cbr\u003eMedian Post-Contingency Loading: 53.660245695343086%\u003cbr\u003eMaximum Post-Contingency Loading: 74.33738717435196%\u003cbr\u003eWorst Contingency Cause Element:   'McDermott' to  'North Quays'"],"x":[583.0],"y":[666.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[424.0,450.0],"y":[810.0,808.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:       'Cahir' to        'Doon'\u003cbr\u003eMaximum Intact Loading: 165.91610742798218%\u003cbr\u003eMedian Post-Contingency Loading: 51.08690353621482%\u003cbr\u003eMaximum Post-Contingency Loading: 190.1059187471845%\u003cbr\u003eWorst Contingency Cause Element:   'Knockraha' to    'Barrym T'"],"x":[437.0],"y":[809.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(250, 0, 4, 1)","width":3},"mode":"lines","x":[424.0,426.0],"y":[810.0,785.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(250, 0, 4, 1)","size":5},"mode":"markers","text":["Branch:       'Cahir' to   'Kill Hill'\u003cbr\u003eMaximum Intact Loading: 98.43057665989284%\u003cbr\u003eMedian Post-Contingency Loading: 39.734630011582254%\u003cbr\u003eMaximum Post-Contingency Loading: 155.57532076075984%\u003cbr\u003eWorst Contingency Cause Element:  'Shannonbridg' to    'Timoney'"],"x":[425.0],"y":[797.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(204, 0, 50, 1)","width":3},"mode":"lines","x":[424.0,408.0],"y":[810.0,796.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(204, 0, 50, 1)","size":5},"mode":"markers","text":["Branch:       'Cahir' to   'Tipperary'\u003cbr\u003eMaximum Intact Loading: 80.08939160178397%\u003cbr\u003eMedian Post-Contingency Loading: 36.70979466458087%\u003cbr\u003eMaximum Post-Contingency Loading: 143.87088219562628%\u003cbr\u003eWorst Contingency Cause Element:    Killonan to   Ballyvalode"],"x":[416.0],"y":[803.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(222, 0, 32, 1)","width":3},"mode":"lines","x":[370.0,440.0],"y":[455.0,485.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(222, 0, 32, 1)","size":5},"mode":"markers","text":["Branch:   'Cath_Fall' to  'Corraclassy'\u003cbr\u003eMaximum Intact Loading: 87.26331013600117%\u003cbr\u003eMedian Post-Contingency Loading: 54.46703069821501%\u003cbr\u003eMaximum Post-Contingency Loading: 151.9049023450439%\u003cbr\u003eWorst Contingency Cause Element:   'Cath_Fall' to   'Srananagh'"],"x":[405.0],"y":[470.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(167, 0, 87, 1)","width":3},"mode":"lines","x":[370.0,374.0],"y":[455.0,479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(167, 0, 87, 1)","size":5},"mode":"markers","text":["Branch:   'Cath_Fall' to   'Srananagh'\u003cbr\u003eMaximum Intact Loading: 65.6678291285976%\u003cbr\u003eMedian Post-Contingency Loading: 58.19711096690602%\u003cbr\u003eMaximum Post-Contingency Loading: 151.9144605893062%\u003cbr\u003eWorst Contingency Cause Element:   'Cath_Fall' to  'Corraclassy'"],"x":[372.0],"y":[467.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[370.0,370.0],"y":[455.0,455.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Cath_Fall' to   'Cath Fall'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[370.0],"y":[455.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[370.0,370.0],"y":[455.0,455.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Cath_Fall' to    'Cath_cap'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[370.0],"y":[455.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(185, 0, 69, 1)","width":3},"mode":"lines","x":[370.0,414.0],"y":[455.0,375.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(185, 0, 69, 1)","size":5},"mode":"markers","text":["Branch:   'Cath_Fall' to     'Clogher'\u003cbr\u003eMaximum Intact Loading: 72.83983052608168%\u003cbr\u003eMedian Post-Contingency Loading: 21.88684120429889%\u003cbr\u003eMaximum Post-Contingency Loading: 73.03596984197733%\u003cbr\u003eWorst Contingency Cause Element:   'Cath Fall' to   'Srananagh'"],"x":[392.0],"y":[415.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128, 0, 126, 1)","width":3},"mode":"lines","x":[315.0,313.0],"y":[900.0,900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128, 0, 126, 1)","size":5},"mode":"markers","text":["Branch:  'Carrigadrohi' to     'Macroom'\u003cbr\u003eMaximum Intact Loading: 50.43095172000491%\u003cbr\u003eMedian Post-Contingency Loading: 16.082754101408895%\u003cbr\u003eMaximum Post-Contingency Loading: 69.29321979220609%\u003cbr\u003eWorst Contingency Cause Element:     'Coolroe' to    'Kilbarry'"],"x":[314.0],"y":[900.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(137, 0, 117, 1)","width":3},"mode":"lines","x":[315.0,367.0],"y":[900.0,892.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(137, 0, 117, 1)","size":5},"mode":"markers","text":["Branch:  'Carrigadrohi' to      'Kilnap'\u003cbr\u003eMaximum Intact Loading: 53.90643510851555%\u003cbr\u003eMedian Post-Contingency Loading: 16.20307391791858%\u003cbr\u003eMaximum Post-Contingency Loading: 72.7685718860396%\u003cbr\u003eWorst Contingency Cause Element:     'Coolroe' to    'Kilbarry'"],"x":[341.0],"y":[896.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(137, 0, 117, 1)","width":3},"mode":"lines","x":[277.0,323.0],"y":[537.0,611.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(137, 0, 117, 1)","size":5},"mode":"markers","text":["Branch:   'Castlebar' to       'Cloon'\u003cbr\u003eMaximum Intact Loading: 53.896437553622846%\u003cbr\u003eMedian Post-Contingency Loading: 33.50507210344615%\u003cbr\u003eMaximum Post-Contingency Loading: 84.25552715316849%\u003cbr\u003eWorst Contingency Cause Element:      'Test_PV' to      'Dalton'"],"x":[300.0],"y":[574.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(118, 0, 136, 1)","width":3},"mode":"lines","x":[277.0,308.0],"y":[537.0,566.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(118, 0, 136, 1)","size":5},"mode":"markers","text":["Branch:   'Castlebar' to      'Dalton'\u003cbr\u003eMaximum Intact Loading: 46.44508140007486%\u003cbr\u003eMedian Post-Contingency Loading: 27.139714157884413%\u003cbr\u003eMaximum Post-Contingency Loading: 78.22179638920758%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to         'Moy'"],"x":[292.5],"y":[551.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(175, 0, 79, 1)","width":3},"mode":"lines","x":[245.0,257.0],"y":[815.0,804.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(175, 0, 79, 1)","size":5},"mode":"markers","text":["Branch:     'Clahane' to       'Trien'\u003cbr\u003eMaximum Intact Loading: 68.7935936785543%\u003cbr\u003eMedian Post-Contingency Loading: 29.91249988679871%\u003cbr\u003eMaximum Post-Contingency Loading: 118.62121829302085%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to      'Shrownoen'"],"x":[251.0],"y":[809.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(74, 0, 180, 1)","width":3},"mode":"lines","x":[245.0,229.0],"y":[815.0,825.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(74, 0, 180, 1)","size":5},"mode":"markers","text":["Branch:     'Clahane' to      'Tralee'\u003cbr\u003eMaximum Intact Loading: 29.165839441802383%\u003cbr\u003eMedian Post-Contingency Loading: 25.556266259981196%\u003cbr\u003eMaximum Post-Contingency Loading: 77.631922826093%\u003cbr\u003eWorst Contingency Cause Element:  'Kilpaddoge' to      'Shrownoen'"],"x":[237.0],"y":[820.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(108, 0, 146, 1)","width":3},"mode":"lines","x":[320.0,403.0],"y":[640.0,532.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(108, 0, 146, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to    'Flagford'\u003cbr\u003eMaximum Intact Loading: 42.58678934648359%\u003cbr\u003eMedian Post-Contingency Loading: 35.29632985175147%\u003cbr\u003eMaximum Post-Contingency Loading: 73.50562973150687%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[361.5],"y":[586.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(151, 0, 103, 1)","width":3},"mode":"lines","x":[320.0,369.0],"y":[640.0,665.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(151, 0, 103, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to      'Tynagh'\u003cbr\u003eMaximum Intact Loading: 59.39515204095554%\u003cbr\u003eMedian Post-Contingency Loading: 52.52543399739383%\u003cbr\u003eMaximum Post-Contingency Loading: 117.76401177544972%\u003cbr\u003eWorst Contingency Cause Element:   'Oldstreet' to      'Tynagh'"],"x":[344.5],"y":[652.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(112, 0, 142, 1)","width":3},"mode":"lines","x":[320.0,323.0],"y":[640.0,611.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(112, 0, 142, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to       'Cloon'\u003cbr\u003eMaximum Intact Loading: 43.93698132426776%\u003cbr\u003eMedian Post-Contingency Loading: 33.19490704285719%\u003cbr\u003eMaximum Post-Contingency Loading: 70.91540405300992%\u003cbr\u003eWorst Contingency Cause Element:      'Test_PV' to      'Dalton'"],"x":[321.5],"y":[625.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(146, 0, 108, 1)","width":3},"mode":"lines","x":[320.0,312.0],"y":[640.0,722.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(146, 0, 108, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to       'Ennis'\u003cbr\u003eMaximum Intact Loading: 57.47362127407452%\u003cbr\u003eMedian Post-Contingency Loading: 18.410410815429174%\u003cbr\u003eMaximum Post-Contingency Loading: 79.5524968969538%\u003cbr\u003eWorst Contingency Cause Element:   Shannonbridge to  Ballydonagh"],"x":[316.0],"y":[681.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(141, 0, 113, 1)","width":3},"mode":"lines","x":[320.0,303.0],"y":[640.0,640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(141, 0, 113, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to      'Galway'\u003cbr\u003eMaximum Intact Loading: 55.30583767376324%\u003cbr\u003eMedian Post-Contingency Loading: 34.190416440271306%\u003cbr\u003eMaximum Post-Contingency Loading: 78.98466844467774%\u003cbr\u003eWorst Contingency Cause Element:      'Cashla' to      'Galway' 2"],"x":[311.5],"y":[640.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(141, 0, 113, 1)","width":3},"mode":"lines","x":[320.0,303.0],"y":[640.0,640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(141, 0, 113, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to      'Galway' 2\u003cbr\u003eMaximum Intact Loading: 55.30583767376324%\u003cbr\u003eMedian Post-Contingency Loading: 34.190416440271306%\u003cbr\u003eMaximum Post-Contingency Loading: 78.98466844467774%\u003cbr\u003eWorst Contingency Cause Element:      'Cashla' to      'Galway'"],"x":[311.5],"y":[640.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(77, 0, 177, 1)","width":3},"mode":"lines","x":[320.0,303.0],"y":[640.0,640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(77, 0, 177, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to      'Galway' 3\u003cbr\u003eMaximum Intact Loading: 30.32995311637173%\u003cbr\u003eMedian Post-Contingency Loading: 22.048425488373027%\u003cbr\u003eMaximum Post-Contingency Loading: 50.9032131517011%\u003cbr\u003eWorst Contingency Cause Element:      'Cashla' to      'Galway'"],"x":[311.5],"y":[640.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(46, 0, 208, 1)","width":3},"mode":"lines","x":[320.0,298.0],"y":[640.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(46, 0, 208, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to    'Salthill'\u003cbr\u003eMaximum Intact Loading: 18.185609172247336%\u003cbr\u003eMedian Post-Contingency Loading: 29.6904424985173%\u003cbr\u003eMaximum Post-Contingency Loading: 77.07776181822493%\u003cbr\u003eWorst Contingency Cause Element:      'Galway' to    'Salthill'"],"x":[309.0],"y":[641.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(242, 0, 12, 1)","width":3},"mode":"lines","x":[320.0,323.0],"y":[640.0,643.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(242, 0, 12, 1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to  'Shantallow'\u003cbr\u003eMaximum Intact Loading: 95.27280628859434%\u003cbr\u003eMedian Post-Contingency Loading: 31.296289957917644%\u003cbr\u003eMaximum Post-Contingency Loading: 110.35511671436797%\u003cbr\u003eWorst Contingency Cause Element:  'Portlaoise' to  'Kilcormac'"],"x":[321.5],"y":[641.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[320.0,320.0],"y":[640.0,640.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:      'Cashla' to      'Cashla'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[320.0],"y":[640.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(86, 0, 168, 1)","width":3},"mode":"lines","x":[393.0,374.0],"y":[478.0,479.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(86, 0, 168, 1)","size":5},"mode":"markers","text":["Branch:    'Corderry' to   'Srananagh'\u003cbr\u003eMaximum Intact Loading: 33.79792027177148%\u003cbr\u003eMedian Post-Contingency Loading: 23.92066558620164%\u003cbr\u003eMaximum Post-Contingency Loading: 67.48737204394182%\u003cbr\u003eWorst Contingency Cause Element:  'Carrick on S' to    'Arigna_T'"],"x":[383.5],"y":[478.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(104, 0, 150, 1)","width":3},"mode":"lines","x":[271.0,230.0],"y":[884.0,836.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(104, 0, 150, 1)","size":5},"mode":"markers","text":["Branch:    'Clonkeen' to  'Knockeragh'\u003cbr\u003eMaximum Intact Loading: 41.10813860733419%\u003cbr\u003eMedian Post-Contingency Loading: 33.05613803517069%\u003cbr\u003eMaximum Post-Contingency Loading: 63.45375505986182%\u003cbr\u003eWorst Contingency Cause Element:  'Clashavoon' to    'Clonkeen'"],"x":[250.5],"y":[860.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[271.0,271.0],"y":[884.0,884.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    'Clonkeen' to    'Clonkeen'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[271.0],"y":[884.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(152, 0, 102, 1)","width":3},"mode":"lines","x":[311.0,376.0],"y":[891.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(152, 0, 102, 1)","size":5},"mode":"markers","text":["Branch:  'Clashavoon' to   'Knockraha'\u003cbr\u003eMaximum Intact Loading: 59.73429490873635%\u003cbr\u003eMedian Post-Contingency Loading: 29.960711224304585%\u003cbr\u003eMaximum Post-Contingency Loading: 80.79444087942598%\u003cbr\u003eWorst Contingency Cause Element:     'Coolroe' to    'Kilbarry'"],"x":[343.5],"y":[890.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(108, 0, 146, 1)","width":3},"mode":"lines","x":[311.0,271.0],"y":[891.0,884.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(108, 0, 146, 1)","size":5},"mode":"markers","text":["Branch:  'Clashavoon' to    'Clonkeen'\u003cbr\u003eMaximum Intact Loading: 42.42652975534736%\u003cbr\u003eMedian Post-Contingency Loading: 27.91635119173888%\u003cbr\u003eMaximum Post-Contingency Loading: 63.45426514813534%\u003cbr\u003eWorst Contingency Cause Element:    'Clonkeen' to  'Knockeragh'"],"x":[291.0],"y":[887.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(27, 0, 227, 1)","width":3},"mode":"lines","x":[311.0,294.0],"y":[891.0,930.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(27, 0, 227, 1)","size":5},"mode":"markers","text":["Branch:  'Clashavoon' to   'Dunmanway'\u003cbr\u003eMaximum Intact Loading: 10.86514405112507%\u003cbr\u003eMedian Post-Contingency Loading: 14.794506208482565%\u003cbr\u003eMaximum Post-Contingency Loading: 50.45966578769772%\u003cbr\u003eWorst Contingency Cause Element:      'Bandon' to   'Dunmanway'"],"x":[302.5],"y":[910.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(181, 0, 73, 1)","width":3},"mode":"lines","x":[311.0,313.0],"y":[891.0,900.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(181, 0, 73, 1)","size":5},"mode":"markers","text":["Branch:  'Clashavoon' to     'Macroom' 2\u003cbr\u003eMaximum Intact Loading: 70.98883310924406%\u003cbr\u003eMedian Post-Contingency Loading: 31.482100540296614%\u003cbr\u003eMaximum Post-Contingency Loading: 108.90375970243164%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[312.0],"y":[895.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[311.0,311.0],"y":[891.0,891.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Clashavoon' to  'Clashavoon'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[311.0],"y":[891.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(220, 0, 34, 1)","width":3},"mode":"lines","x":[498.0,504.0],"y":[612.0,618.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(220, 0, 34, 1)","size":5},"mode":"markers","text":["Branch:     'Clonfad' to    'Kinnegad'\u003cbr\u003eMaximum Intact Loading: 86.65666656783362%\u003cbr\u003eMedian Post-Contingency Loading: 52.31533672972826%\u003cbr\u003eMaximum Post-Contingency Loading: 147.0177016819041%\u003cbr\u003eWorst Contingency Cause Element: Clonymeath to Craddanstown"],"x":[501.0],"y":[615.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(171, 0, 83, 1)","width":3},"mode":"lines","x":[498.0,480.0],"y":[612.0,598.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(171, 0, 83, 1)","size":5},"mode":"markers","text":["Branch:     'Clonfad' to   'Mullingar'\u003cbr\u003eMaximum Intact Loading: 67.23029107741353%\u003cbr\u003eMedian Post-Contingency Loading: 41.45684455338736%\u003cbr\u003eMaximum Post-Contingency Loading: 138.8087757198607%\u003cbr\u003eWorst Contingency Cause Element: Clonymeath to Craddanstown"],"x":[489.0],"y":[605.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(157, 0, 97, 1)","width":3},"mode":"lines","x":[608.0,593.0],"y":[756.0,761.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(157, 0, 97, 1)","size":5},"mode":"markers","text":["Branch:      'Banoge' to    'Tullabeg'\u003cbr\u003eMaximum Intact Loading: 61.78939714931387%\u003cbr\u003eMedian Post-Contingency Loading: 81.62286430256052%\u003cbr\u003eMaximum Post-Contingency Loading: 90.78772420895778%\u003cbr\u003eWorst Contingency Cause Element:      'Arklow' to      Kish DC"],"x":[600.5],"y":[758.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(92, 0, 162, 1)","width":3},"mode":"lines","x":[498.0,494.0],"y":[836.0,834.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(92, 0, 162, 1)","size":5},"mode":"markers","text":["Branch:  'Butlerstown' to   'Cullenagh'\u003cbr\u003eMaximum Intact Loading: 36.37217479268012%\u003cbr\u003eMedian Post-Contingency Loading: 39.47237287632761%\u003cbr\u003eMaximum Post-Contingency Loading: 69.69026769738919%\u003cbr\u003eWorst Contingency Cause Element:   'Cullenagh' to   'Waterford'"],"x":[496.0],"y":[835.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(58, 0, 196, 1)","width":3},"mode":"lines","x":[498.0,498.0],"y":[836.0,836.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(58, 0, 196, 1)","size":5},"mode":"markers","text":["Branch:  'Butlerstown' to  'Killoteran'\u003cbr\u003eMaximum Intact Loading: 22.797481385215697%\u003cbr\u003eMedian Post-Contingency Loading: 28.64358425276683%\u003cbr\u003eMaximum Post-Contingency Loading: 46.00526894082993%\u003cbr\u003eWorst Contingency Cause Element:   'Cullenagh' to   'Waterford'"],"x":[498.0],"y":[836.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[382.0,382.0],"y":[863.0,863.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:   'Barrymore' to    'Barrym T'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[382.0],"y":[863.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(135, 0, 119, 1)","width":3},"mode":"lines","x":[329.0,294.0],"y":[920.0,930.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(135, 0, 119, 1)","size":5},"mode":"markers","text":["Branch:      'Bandon' to   'Dunmanway'\u003cbr\u003eMaximum Intact Loading: 53.19591081624353%\u003cbr\u003eMedian Post-Contingency Loading: 20.38295842720158%\u003cbr\u003eMaximum Post-Contingency Loading: 64.6895807995082%\u003cbr\u003eWorst Contingency Cause Element:  'Clashavoon' to     'Macroom' 2"],"x":[311.5],"y":[925.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(102, 0, 152, 1)","width":3},"mode":"lines","x":[329.0,375.0],"y":[920.0,903.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(102, 0, 152, 1)","size":5},"mode":"markers","text":["Branch:      'Bandon' to    'RaffeenB'\u003cbr\u003eMaximum Intact Loading: 40.178951211694056%\u003cbr\u003eMedian Post-Contingency Loading: 21.47601180782293%\u003cbr\u003eMaximum Post-Contingency Loading: 50.71970462195632%\u003cbr\u003eWorst Contingency Cause Element:  'Clashavoon' to     'Macroom' 2"],"x":[352.0],"y":[911.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(87, 0, 167, 1)","width":3},"mode":"lines","x":[485.0,502.0],"y":[736.0,765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(87, 0, 167, 1)","size":5},"mode":"markers","text":["Branch:  'Ballyragget' to    'Kilkenny'\u003cbr\u003eMaximum Intact Loading: 34.50019472616112%\u003cbr\u003eMedian Post-Contingency Loading: 21.296245610218534%\u003cbr\u003eMaximum Post-Contingency Loading: 50.53911639082408%\u003cbr\u003eWorst Contingency Cause Element:        'Athy' to  'Coolnabacky'"],"x":[493.5],"y":[750.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[244.0,277.0],"y":[488.0,537.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Bellacorick' to   'Castlebar'\u003cbr\u003eMaximum Intact Loading: 102.10921041139189%\u003cbr\u003eMedian Post-Contingency Loading: 48.760930199779104%\u003cbr\u003eMaximum Post-Contingency Loading: 153.1147912995898%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to         'Moy'"],"x":[260.5],"y":[512.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(188, 0, 66, 1)","width":3},"mode":"lines","x":[244.0,285.0],"y":[488.0,491.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(188, 0, 66, 1)","size":5},"mode":"markers","text":["Branch:  'Bellacorick' to         'Moy'\u003cbr\u003eMaximum Intact Loading: 73.98098013982401%\u003cbr\u003eMedian Post-Contingency Loading: 47.85559387192205%\u003cbr\u003eMaximum Post-Contingency Loading: 153.11406275722203%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to   'Castlebar'"],"x":[264.5],"y":[489.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(6, 0, 248, 1)","width":3},"mode":"lines","x":[244.0,244.0],"y":[488.0,488.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(6, 0, 248, 1)","size":5},"mode":"markers","text":["Branch:  'Bellacorick' to  'Bellacorick' 6\u003cbr\u003eMaximum Intact Loading: 2.495614854288783%\u003cbr\u003eMedian Post-Contingency Loading: 29.69630270873626%\u003cbr\u003eMaximum Post-Contingency Loading: 96.52447508833534%\u003cbr\u003eWorst Contingency Cause Element:  'Bellacorick' to  'Srahnakilly' 2"],"x":[244.0],"y":[488.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(197, 0, 57, 1)","width":3},"mode":"lines","x":[471.0,450.0],"y":[812.0,808.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(197, 0, 57, 1)","size":5},"mode":"markers","text":["Branch:   'Ballydine' to        'Doon'\u003cbr\u003eMaximum Intact Loading: 77.29983876058043%\u003cbr\u003eMedian Post-Contingency Loading: 38.69717844627552%\u003cbr\u003eMaximum Post-Contingency Loading: 107.19993530884692%\u003cbr\u003eWorst Contingency Cause Element:   'Knockraha' to    'Barrym T'"],"x":[460.5],"y":[810.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(229, 0, 25, 1)","width":3},"mode":"lines","x":[545.0,564.0],"y":[660.0,654.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(229, 0, 25, 1)","size":5},"mode":"markers","text":["Branch:      'Baroda' to     'Monread'\u003cbr\u003eMaximum Intact Loading: 89.87535131315192%\u003cbr\u003eMedian Post-Contingency Loading: 52.397691346824274%\u003cbr\u003eMaximum Post-Contingency Loading: 125.02847211486748%\u003cbr\u003eWorst Contingency Cause Element:     'Kilteel' to  'Maynooth A'"],"x":[554.5],"y":[657.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(237, 0, 17, 1)","width":3},"mode":"lines","x":[545.0,542.0],"y":[660.0,660.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(237, 0, 17, 1)","size":5},"mode":"markers","text":["Branch:      'Baroda' to   'Newbridge'\u003cbr\u003eMaximum Intact Loading: 92.9631295067937%\u003cbr\u003eMedian Post-Contingency Loading: 55.68320054997757%\u003cbr\u003eMaximum Post-Contingency Loading: 128.10686012506%\u003cbr\u003eWorst Contingency Cause Element:     'Kilteel' to  'Maynooth A'"],"x":[543.5],"y":[660.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(143, 0, 111, 1)","width":3},"mode":"lines","x":[380.0,370.0],"y":[410.0,455.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(143, 0, 111, 1)","size":5},"mode":"markers","text":["Branch:     'Binbane' to   'Cath_Fall'\u003cbr\u003eMaximum Intact Loading: 56.13224556809841%\u003cbr\u003eMedian Post-Contingency Loading: 36.19074448461389%\u003cbr\u003eMaximum Post-Contingency Loading: 116.6775775244802%\u003cbr\u003eWorst Contingency Cause Element:    'Drumkeen' to     'Clogher'"],"x":[375.0],"y":[432.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(105, 0, 149, 1)","width":3},"mode":"lines","x":[380.0,390.0],"y":[410.0,345.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(105, 0, 149, 1)","size":5},"mode":"markers","text":["Branch:     'Binbane' to  'Tievebrack'\u003cbr\u003eMaximum Intact Loading: 41.268873808496494%\u003cbr\u003eMedian Post-Contingency Loading: 38.00481922765128%\u003cbr\u003eMaximum Post-Contingency Loading: 101.56906856946571%\u003cbr\u003eWorst Contingency Cause Element:    'Drumkeen' to     'Clogher'"],"x":[385.0],"y":[377.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(255, 0, 0, 1)","width":3},"mode":"lines","x":[582.0,589.0],"y":[620.0,623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(255, 0, 0, 1)","size":5},"mode":"markers","text":["Branch:  'Blundelstown' to     'Corduff'\u003cbr\u003eMaximum Intact Loading: 104.30708365262733%\u003cbr\u003eMedian Post-Contingency Loading: 53.2429615935553%\u003cbr\u003eMaximum Post-Contingency Loading: 129.05819213688727%\u003cbr\u003eWorst Contingency Cause Element:     'Clonfad' to    'Kinnegad'"],"x":[585.5],"y":[621.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[535.0,535.0],"y":[642.0,642.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:       'Blake' to     'Blake T'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[535.0],"y":[642.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(105, 0, 149, 1)","width":3},"mode":"lines","x":[585.0,584.0],"y":[594.0,584.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(105, 0, 149, 1)","size":5},"mode":"markers","text":["Branch:   'Baltrasna' to      'Deenes'\u003cbr\u003eMaximum Intact Loading: 41.56500694192638%\u003cbr\u003eMedian Post-Contingency Loading: 24.47985040974368%\u003cbr\u003eMaximum Post-Contingency Loading: 78.20821108970883%\u003cbr\u003eWorst Contingency Cause Element:   'Drybridge' to      'Deenes'"],"x":[584.5],"y":[589.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(109, 0, 145, 1)","width":3},"mode":"lines","x":[585.0,589.0],"y":[594.0,623.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(109, 0, 145, 1)","size":5},"mode":"markers","text":["Branch:   'Baltrasna' to     'Corduff'\u003cbr\u003eMaximum Intact Loading: 42.86885997846571%\u003cbr\u003eMedian Post-Contingency Loading: 23.03881434225547%\u003cbr\u003eMaximum Post-Contingency Loading: 80.58140407044851%\u003cbr\u003eWorst Contingency Cause Element:   'Drybridge' to      'Deenes'"],"x":[587.0],"y":[608.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(71, 0, 183, 1)","width":3},"mode":"lines","x":[281.0,312.0],"y":[737.0,722.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(71, 0, 183, 1)","size":5},"mode":"markers","text":["Branch:   'Booltiagh' to       'Ennis'\u003cbr\u003eMaximum Intact Loading: 27.927656191841976%\u003cbr\u003eMedian Post-Contingency Loading: 25.548248724811195%\u003cbr\u003eMaximum Post-Contingency Loading: 76.71000884518568%\u003cbr\u003eWorst Contingency Cause Element:  'Moneypoint' to    'Tulbrk T'"],"x":[296.5],"y":[729.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(149, 0, 105, 1)","width":3},"mode":"lines","x":[281.0,251.0],"y":[737.0,747.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(149, 0, 105, 1)","size":5},"mode":"markers","text":["Branch:   'Booltiagh' to    'Tulbrk T'\u003cbr\u003eMaximum Intact Loading: 58.45282363967209%\u003cbr\u003eMedian Post-Contingency Loading: 33.298921483783616%\u003cbr\u003eMaximum Post-Contingency Loading: 108.7621168263225%\u003cbr\u003eWorst Contingency Cause Element: MP2101'"],"x":[266.0],"y":[742.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(80, 0, 174, 1)","width":3},"mode":"lines","x":[514.0,542.0],"y":[699.0,728.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(80, 0, 174, 1)","size":5},"mode":"markers","text":["Branch:        'Athy' to      'Carlow'\u003cbr\u003eMaximum Intact Loading: 31.71757765067265%\u003cbr\u003eMedian Post-Contingency Loading: 23.4739125426538%\u003cbr\u003eMaximum Post-Contingency Loading: 70.56412007627614%\u003cbr\u003eWorst Contingency Cause Element:  'Coolnabacky' to  'Portlaoise'"],"x":[528.0],"y":[713.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(97, 0, 157, 1)","width":3},"mode":"lines","x":[514.0,500.0],"y":[699.0,700.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(97, 0, 157, 1)","size":5},"mode":"markers","text":["Branch:        'Athy' to  'Coolnabacky'\u003cbr\u003eMaximum Intact Loading: 38.15404836108187%\u003cbr\u003eMedian Post-Contingency Loading: 28.87553654616861%\u003cbr\u003eMaximum Post-Contingency Loading: 59.07411374155168%\u003cbr\u003eWorst Contingency Cause Element:      'Kellis' to    'White Hill'"],"x":[507.0],"y":[699.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(98, 0, 156, 1)","width":3},"mode":"lines","x":[292.0,311.0],"y":[874.0,891.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(98, 0, 156, 1)","size":5},"mode":"markers","text":["Branch:  'Ballyvouskil' to  'Clashavoon'\u003cbr\u003eMaximum Intact Loading: 38.68681720910445%\u003cbr\u003eMedian Post-Contingency Loading: 32.08703231178346%\u003cbr\u003eMaximum Post-Contingency Loading: 80.68359040727344%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[301.5],"y":[882.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(65, 0, 189, 1)","width":3},"mode":"lines","x":[292.0,278.0],"y":[874.0,850.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(65, 0, 189, 1)","size":5},"mode":"markers","text":["Branch:  'Ballyvouskil' to  'Ballynahulla'\u003cbr\u003eMaximum Intact Loading: 25.70733599742262%\u003cbr\u003eMedian Post-Contingency Loading: 26.13763729816064%\u003cbr\u003eMaximum Post-Contingency Loading: 46.89085637769056%\u003cbr\u003eWorst Contingency Cause Element:    'Clonkeen' to  'Knockeragh'"],"x":[285.0],"y":[862.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[292.0,292.0],"y":[874.0,874.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Ballyvouskil' to  'Ballyvouskil'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[292.0],"y":[874.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(123, 0, 131, 1)","width":3},"mode":"lines","x":[473.0,402.0],"y":[531.0,527.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(123, 0, 131, 1)","size":5},"mode":"markers","text":["Branch:        'Arva' to  'Carrick on S'\u003cbr\u003eMaximum Intact Loading: 48.590250757034845%\u003cbr\u003eMedian Post-Contingency Loading: 41.6629402869648%\u003cbr\u003eMaximum Post-Contingency Loading: 91.13134533578878%\u003cbr\u003eWorst Contingency Cause Element:   'Cath_Fall' to  'Corraclassy'"],"x":[437.5],"y":[529.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(188, 0, 66, 1)","width":3},"mode":"lines","x":[473.0,456.0],"y":[531.0,489.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(188, 0, 66, 1)","size":5},"mode":"markers","text":["Branch:        'Arva' to    'Gortawee'\u003cbr\u003eMaximum Intact Loading: 74.00008728552496%\u003cbr\u003eMedian Post-Contingency Loading: 53.32629800965468%\u003cbr\u003eMaximum Post-Contingency Loading: 139.61925684567717%\u003cbr\u003eWorst Contingency Cause Element:   'Cath_Fall' to   'Srananagh'"],"x":[464.5],"y":[510.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(91, 0, 163, 1)","width":3},"mode":"lines","x":[473.0,488.0],"y":[531.0,511.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(91, 0, 163, 1)","size":5},"mode":"markers","text":["Branch:        'Arva' to    'Shankill'\u003cbr\u003eMaximum Intact Loading: 35.928684338510855%\u003cbr\u003eMedian Post-Contingency Loading: 33.42458212240724%\u003cbr\u003eMaximum Post-Contingency Loading: 58.34328193756414%\u003cbr\u003eWorst Contingency Cause Element:        'Arva' to    'Shankill'2"],"x":[480.5],"y":[521.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(72, 0, 182, 1)","width":3},"mode":"lines","x":[473.0,488.0],"y":[531.0,511.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(72, 0, 182, 1)","size":5},"mode":"markers","text":["Branch:        'Arva' to    'Shankill'2\u003cbr\u003eMaximum Intact Loading: 28.35620811878042%\u003cbr\u003eMedian Post-Contingency Loading: 31.064629139486133%\u003cbr\u003eMaximum Post-Contingency Loading: 55.23991527419904%\u003cbr\u003eWorst Contingency Cause Element:        'Arva' to    'Shankill'"],"x":[480.5],"y":[521.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(140, 0, 114, 1)","width":3},"mode":"lines","x":[415.0,425.0],"y":[618.0,655.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(140, 0, 114, 1)","size":5},"mode":"markers","text":["Branch:     'Athlone' to  'Shannonbridg'\u003cbr\u003eMaximum Intact Loading: 54.93977783866051%\u003cbr\u003eMedian Post-Contingency Loading: 33.66673747537679%\u003cbr\u003eMaximum Post-Contingency Loading: 77.69976808235583%\u003cbr\u003eWorst Contingency Cause Element:   'Shanonagh' to   'Lanesboro'"],"x":[420.0],"y":[636.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(73, 0, 181, 1)","width":3},"mode":"lines","x":[620.0,609.0],"y":[723.0,652.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(73, 0, 181, 1)","size":5},"mode":"markers","text":["Branch:      'Arklow' to  'Carrickmines'\u003cbr\u003eMaximum Intact Loading: 28.92893540044947%\u003cbr\u003eMedian Post-Contingency Loading: 18.90540175011907%\u003cbr\u003eMaximum Post-Contingency Loading: 50.10635174382223%\u003cbr\u003eWorst Contingency Cause Element:    'Ballybeg' to  'CKM_Country 220'"],"x":[614.5],"y":[687.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(169, 0, 85, 1)","width":3},"mode":"lines","x":[620.0,576.0],"y":[723.0,770.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(169, 0, 85, 1)","size":5},"mode":"markers","text":["Branch:      'Arklow' to   'Lodgewood'\u003cbr\u003eMaximum Intact Loading: 66.28938577910826%\u003cbr\u003eMedian Post-Contingency Loading: 51.08670796758948%\u003cbr\u003eMaximum Post-Contingency Loading: 102.84495520391609%\u003cbr\u003eWorst Contingency Cause Element:      'Banoge' to    'Tullabeg'"],"x":[598.0],"y":[746.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(91, 0, 163, 1)","width":3},"mode":"lines","x":[356.0,312.0],"y":[692.0,722.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(91, 0, 163, 1)","size":5},"mode":"markers","text":["Branch:   'Agannygal' to       'Ennis'\u003cbr\u003eMaximum Intact Loading: 35.946688680732066%\u003cbr\u003eMedian Post-Contingency Loading: 26.36776536743385%\u003cbr\u003eMaximum Post-Contingency Loading: 90.64960889539104%\u003cbr\u003eWorst Contingency Cause Element:   Shannonbridge to  Ballydonagh"],"x":[334.0],"y":[707.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(122, 0, 132, 1)","width":3},"mode":"lines","x":[348.0,319.0],"y":[751.0,745.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(122, 0, 132, 1)","size":5},"mode":"markers","text":["Branch:  'Ardnacrusha' to    'Drumline'\u003cbr\u003eMaximum Intact Loading: 48.10127378803339%\u003cbr\u003eMedian Post-Contingency Loading: 40.10828447946399%\u003cbr\u003eMaximum Post-Contingency Loading: 157.52274291246795%\u003cbr\u003eWorst Contingency Cause Element:    'Coolshamroge' to       'Ennis'"],"x":[333.5],"y":[748.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(106, 0, 148, 1)","width":3},"mode":"lines","x":[348.0,312.0],"y":[751.0,722.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(106, 0, 148, 1)","size":5},"mode":"markers","text":["Branch:  'Ardnacrusha' to       'Ennis'\u003cbr\u003eMaximum Intact Loading: 41.88365193600208%\u003cbr\u003eMedian Post-Contingency Loading: 36.54801697881712%\u003cbr\u003eMaximum Post-Contingency Loading: 102.5230654495741%\u003cbr\u003eWorst Contingency Cause Element:    'Coolshamroge' to       'Ennis'"],"x":[330.0],"y":[736.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(144, 0, 110, 1)","width":3},"mode":"lines","x":[348.0,345.0],"y":[751.0,765.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(144, 0, 110, 1)","size":5},"mode":"markers","text":["Branch:  'Ardnacrusha' to    'Limerick'\u003cbr\u003eMaximum Intact Loading: 56.49357694409684%\u003cbr\u003eMedian Post-Contingency Loading: 28.84401087021396%\u003cbr\u003eMaximum Post-Contingency Loading: 94.19764908441766%\u003cbr\u003eWorst Contingency Cause Element:    'Coolshamroge' to       'Ennis'"],"x":[346.5],"y":[758.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[348.0,348.0],"y":[751.0,751.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:  'Ardnacrusha' to  'Ardnacrusha' 2\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[348.0],"y":[751.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(235, 0, 19, 1)","width":3},"mode":"lines","x":[376.0,376.0],"y":[889.0,889.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(235, 0, 19, 1)","size":5},"mode":"markers","text":["Branch: Celtic\u003cbr\u003eMaximum Intact Loading: 92.50859601114102%\u003cbr\u003eMedian Post-Contingency Loading: 27.68668516689955%\u003cbr\u003eMaximum Post-Contingency Loading: 74.29655360396258%\u003cbr\u003eWorst Contingency Cause Element:   'Boggeragh' to  'Clashavoon'"],"x":[376.0],"y":[889.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(203, 0, 51, 1)","width":3},"mode":"lines","x":[523.0,528.0],"y":[570.0,568.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(203, 0, 51, 1)","size":5},"mode":"markers","text":["Branch: Knockanarragh to Balruntagh\u003cbr\u003eMaximum Intact Loading: 79.71348205055175%\u003cbr\u003eMedian Post-Contingency Loading: 38.43670805324507%\u003cbr\u003eMaximum Post-Contingency Loading: 98.44185873961364%\u003cbr\u003eWorst Contingency Cause Element:      'LouthA' to   'Ratrussan'"],"x":[525.5],"y":[569.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(146, 0, 108, 1)","width":3},"mode":"lines","x":[473.0,523.0],"y":[531.0,570.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(146, 0, 108, 1)","size":5},"mode":"markers","text":["Branch: Arva to Knockanarragh\u003cbr\u003eMaximum Intact Loading: 57.59617487326033%\u003cbr\u003eMedian Post-Contingency Loading: 34.31434956009824%\u003cbr\u003eMaximum Post-Contingency Loading: 76.32469605270737%\u003cbr\u003eWorst Contingency Cause Element:      'LouthA' to   'Ratrussan'"],"x":[498.0],"y":[550.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(33, 0, 221, 1)","width":3},"mode":"lines","x":[275.0,292.0],"y":[890.0,874.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(33, 0, 221, 1)","size":5},"mode":"markers","text":["Branch:     Gortyrahilly to  'Ballyvouskil'\u003cbr\u003eMaximum Intact Loading: 13.164668849330818%\u003cbr\u003eMedian Post-Contingency Loading: 14.41367140994694%\u003cbr\u003eMaximum Post-Contingency Loading: 19.69197802099512%\u003cbr\u003eWorst Contingency Cause Element: BVS2101'"],"x":[283.5],"y":[882.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[596.0,582.0],"y":[623.0,615.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    Fingal to 'Woodland'\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[589.0],"y":[619.0],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[582.0,596.0],"y":[610.0,619.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch: Paddock to Fingal\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[589.0],"y":[614.5],"type":"scatter"},{"hoverinfo":"none","line":{"color":"rgba(128,128,128,1)","width":3},"mode":"lines","x":[596.0,611.0],"y":[623.0,626.0],"type":"scatter"},{"hoverinfo":"text","marker":{"color":"rgba(128,128,128,1)","size":5},"mode":"markers","text":["Branch:    Fingal to Belcamp\u003cbr\u003eMaximum Intact Loading: N\u002fA%\u003cbr\u003eMedian Post-Contingency Loading: N\u002fA%\u003cbr\u003eMaximum Post-Contingency Loading: No data%\u003cbr\u003eWorst Contingency Cause Element: No data"],"x":[603.5],"y":[624.5],"type":"scatter"}],                        {"template":{"data":{"histogram2dcontour":[{"type":"histogram2dcontour","colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]}],"choropleth":[{"type":"choropleth","colorbar":{"outlinewidth":0,"ticks":""}}],"histogram2d":[{"type":"histogram2d","colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]}],"heatmap":[{"type":"heatmap","colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]}],"heatmapgl":[{"type":"heatmapgl","colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]}],"contourcarpet":[{"type":"contourcarpet","colorbar":{"outlinewidth":0,"ticks":""}}],"contour":[{"type":"contour","colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]}],"surface":[{"type":"surface","colorbar":{"outlinewidth":0,"ticks":""},"colorscale":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]]}],"mesh3d":[{"type":"mesh3d","colorbar":{"outlinewidth":0,"ticks":""}}],"scatter":[{"fillpattern":{"fillmode":"overlay","size":10,"solidity":0.2},"type":"scatter"}],"parcoords":[{"type":"parcoords","line":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"scatterpolargl":[{"type":"scatterpolargl","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"bar":[{"error_x":{"color":"#2a3f5f"},"error_y":{"color":"#2a3f5f"},"marker":{"line":{"color":"#E5ECF6","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"bar"}],"scattergeo":[{"type":"scattergeo","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"scatterpolar":[{"type":"scatterpolar","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"histogram":[{"marker":{"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"histogram"}],"scattergl":[{"type":"scattergl","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"scatter3d":[{"type":"scatter3d","line":{"colorbar":{"outlinewidth":0,"ticks":""}},"marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"scattermapbox":[{"type":"scattermapbox","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"scatterternary":[{"type":"scatterternary","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"scattercarpet":[{"type":"scattercarpet","marker":{"colorbar":{"outlinewidth":0,"ticks":""}}}],"carpet":[{"aaxis":{"endlinecolor":"#2a3f5f","gridcolor":"white","linecolor":"white","minorgridcolor":"white","startlinecolor":"#2a3f5f"},"baxis":{"endlinecolor":"#2a3f5f","gridcolor":"white","linecolor":"white","minorgridcolor":"white","startlinecolor":"#2a3f5f"},"type":"carpet"}],"table":[{"cells":{"fill":{"color":"#EBF0F8"},"line":{"color":"white"}},"header":{"fill":{"color":"#C8D4E3"},"line":{"color":"white"}},"type":"table"}],"barpolar":[{"marker":{"line":{"color":"#E5ECF6","width":0.5},"pattern":{"fillmode":"overlay","size":10,"solidity":0.2}},"type":"barpolar"}],"pie":[{"automargin":true,"type":"pie"}]},"layout":{"autotypenumbers":"strict","colorway":["#636efa","#EF553B","#00cc96","#ab63fa","#FFA15A","#19d3f3","#FF6692","#B6E880","#FF97FF","#FECB52"],"font":{"color":"#2a3f5f"},"hovermode":"closest","hoverlabel":{"align":"left"},"paper_bgcolor":"white","plot_bgcolor":"#E5ECF6","polar":{"bgcolor":"#E5ECF6","angularaxis":{"gridcolor":"white","linecolor":"white","ticks":""},"radialaxis":{"gridcolor":"white","linecolor":"white","ticks":""}},"ternary":{"bgcolor":"#E5ECF6","aaxis":{"gridcolor":"white","linecolor":"white","ticks":""},"baxis":{"gridcolor":"white","linecolor":"white","ticks":""},"caxis":{"gridcolor":"white","linecolor":"white","ticks":""}},"coloraxis":{"colorbar":{"outlinewidth":0,"ticks":""}},"colorscale":{"sequential":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"sequentialminus":[[0.0,"#0d0887"],[0.1111111111111111,"#46039f"],[0.2222222222222222,"#7201a8"],[0.3333333333333333,"#9c179e"],[0.4444444444444444,"#bd3786"],[0.5555555555555556,"#d8576b"],[0.6666666666666666,"#ed7953"],[0.7777777777777778,"#fb9f3a"],[0.8888888888888888,"#fdca26"],[1.0,"#f0f921"]],"diverging":[[0,"#8e0152"],[0.1,"#c51b7d"],[0.2,"#de77ae"],[0.3,"#f1b6da"],[0.4,"#fde0ef"],[0.5,"#f7f7f7"],[0.6,"#e6f5d0"],[0.7,"#b8e186"],[0.8,"#7fbc41"],[0.9,"#4d9221"],[1,"#276419"]]},"xaxis":{"gridcolor":"white","linecolor":"white","ticks":"","title":{"standoff":15},"zerolinecolor":"white","automargin":true,"zerolinewidth":2},"yaxis":{"gridcolor":"white","linecolor":"white","ticks":"","title":{"standoff":15},"zerolinecolor":"white","automargin":true,"zerolinewidth":2},"scene":{"xaxis":{"backgroundcolor":"#E5ECF6","gridcolor":"white","linecolor":"white","showbackground":true,"ticks":"","zerolinecolor":"white","gridwidth":2},"yaxis":{"backgroundcolor":"#E5ECF6","gridcolor":"white","linecolor":"white","showbackground":true,"ticks":"","zerolinecolor":"white","gridwidth":2},"zaxis":{"backgroundcolor":"#E5ECF6","gridcolor":"white","linecolor":"white","showbackground":true,"ticks":"","zerolinecolor":"white","gridwidth":2}},"shapedefaults":{"line":{"color":"#2a3f5f"}},"annotationdefaults":{"arrowcolor":"#2a3f5f","arrowhead":0,"arrowwidth":1},"geo":{"bgcolor":"white","landcolor":"#E5ECF6","subunitcolor":"white","showland":true,"showlakes":true,"lakecolor":"white"},"title":{"x":0.05},"mapbox":{"style":"light"}}},"margin":{"l":20,"r":20,"t":40,"b":20},"yaxis":{"autorange":"reversed"},"annotations":[{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Gortyrahilly","x":275.0,"y":890.0},{"bgcolor":"rgba(170, 0, 84, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockanarragh","x":523.0,"y":570.0},{"bgcolor":"rgba(61, 0, 193, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Offshore GC Knockraha","x":395.0,"y":910.0},{"bgcolor":"rgba(67, 0, 187, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kish DC","x":617.0,"y":730.0},{"bgcolor":"rgba(182, 0, 72, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coolcor","x":515.0,"y":631.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballyvalode","x":390.0,"y":778.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Paddock","x":582.0,"y":610.0},{"bgcolor":"rgba(229, 0, 25, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballydonagh","x":388.0,"y":656.0},{"bgcolor":"rgba(156, 0, 98, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Rathcoursey","x":390.0,"y":904.0},{"bgcolor":"rgba(121, 0, 133, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockfinglas plant","x":255.0,"y":777.0},{"bgcolor":"rgba(0, 0, 255, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockfinglas break in","x":261.0,"y":777.0},{"bgcolor":"rgba(130, 0, 124, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Feamore","x":417.0,"y":595.0},{"bgcolor":"rgba(100, 0, 154, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Offshore GC","x":535.0,"y":815.0},{"bgcolor":"rgba(103, 0, 151, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballygar","x":400.0,"y":592.0},{"bgcolor":"rgba(103, 0, 151, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Roscommon","x":400.0,"y":582.0},{"bgcolor":"rgba(130, 0, 124, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Seven Hills","x":405.0,"y":600.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Modelligo","x":450.0,"y":855.0},{"bgcolor":"rgba(57, 0, 197, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coom Green 220kV","x":366.0,"y":865.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coom_Green_Mallow","x":355.0,"y":865.0},{"bgcolor":"rgba(71, 0, 183, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Balbriggan","x":611.0,"y":587.0},{"bgcolor":"rgba(91, 0, 163, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shanganagh","x":612.0,"y":652.0},{"bgcolor":"rgba(75, 0, 179, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Carrowdotia","x":255.0,"y":755.0},{"bgcolor":"rgba(211, 0, 43, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Curraghmore","x":405.0,"y":840.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Flanagan BESS","x":438.0,"y":760.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dromana_110","x":467.0,"y":850.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Test_PV_2","x":300.0,"y":840.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Test_PV","x":320.0,"y":630.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Mothel","x":482.0,"y":824.0},{"bgcolor":"rgba(171, 0, 83, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Castlebanny","x":502.0,"y":794.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Derrygreenagh","x":495.0,"y":625.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Garr","x":501.0,"y":628.0},{"bgcolor":"rgba(234, 0, 20, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coom Green","x":362.0,"y":865.0},{"bgcolor":"rgba(171, 0, 83, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"White Hill","x":520.0,"y":750.0},{"bgcolor":"rgba(117, 0, 137, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Millfarm","x":560.0,"y":548.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Culmullin 220","x":560.0,"y":610.0},{"bgcolor":"rgba(116, 0, 138, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Culmullin 110","x":560.0,"y":610.0},{"bgcolor":"rgba(181, 0, 73, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clonymeath","x":550.0,"y":617.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilcormac","x":450.0,"y":675.0},{"bgcolor":"rgba(221, 0, 33, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coolcarrigan","x":535.0,"y":638.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Derrygreenagh","x":495.0,"y":625.0},{"bgcolor":"rgba(129, 0, 125, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Rathcobican","x":490.0,"y":638.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Castlelost","x":480.0,"y":632.0},{"bgcolor":"rgba(129, 0, 125, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Rathcobican","x":490.0,"y":638.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Craddanstown","x":505.0,"y":595.0},{"bgcolor":"rgba(98, 0, 156, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lislea","x":510.0,"y":490.0},{"bgcolor":"rgba(185, 0, 69, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Philipstown","x":507.0,"y":644.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shrownoen","x":252.0,"y":791.0},{"bgcolor":"rgba(65, 0, 189, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Garrintaggart","x":485.0,"y":729.0},{"bgcolor":"rgba(238, 0, 16, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Mulgeeth","x":513.0,"y":625.0},{"bgcolor":"rgba(135, 0, 119, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"YellowRiver","x":499.0,"y":631.0},{"bgcolor":"rgba(155, 0, 99, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Effernoge","x":576.0,"y":777.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shanonagh","x":472.0,"y":598.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coolshamroge","x":311.0,"y":735.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Derrinlough","x":429.0,"y":658.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"RathnaskillogeBESSHV","x":473.0,"y":850.0},{"bgcolor":"rgba(209, 0, 45, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"LyrenacarrigaWFHV","x":435.0,"y":870.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"RosspileBESS","x":554.0,"y":823.0},{"bgcolor":"rgba(78, 0, 176, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"RosspileHV","x":554.0,"y":823.0},{"bgcolor":"rgba(235, 0, 19, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ardnacrusha","x":348.0,"y":751.0},{"bgcolor":"rgba(150, 0, 104, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Arigna","x":404.0,"y":496.0},{"bgcolor":"rgba(229, 0, 25, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Agannygal","x":356.0,"y":692.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Arklow_110","x":620.0,"y":723.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Arklow_220","x":620.0,"y":723.0},{"bgcolor":"rgba(51, 0, 203, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Athlone","x":415.0,"y":618.0},{"bgcolor":"rgba(87, 0, 167, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Arva","x":473.0,"y":531.0},{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballyvouskil","x":292.0,"y":874.0},{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballyvouskil","x":292.0,"y":874.0},{"bgcolor":"rgba(40, 0, 214, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Athy","x":514.0,"y":699.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Booltiagh","x":281.0,"y":737.0},{"bgcolor":"rgba(204, 0, 50, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Baltrasna","x":585.0,"y":594.0},{"bgcolor":"rgba(81, 0, 173, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballybeg","x":626.0,"y":698.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Blake","x":535.0,"y":642.0},{"bgcolor":"rgba(218, 0, 36, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Blundelstown","x":582.0,"y":620.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Binbane","x":380.0,"y":410.0},{"bgcolor":"rgba(89, 0, 165, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Baroda","x":545.0,"y":660.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballydine","x":471.0,"y":812.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Bellacorick","x":244.0,"y":488.0},{"bgcolor":"rgba(90, 0, 164, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballyragget","x":485.0,"y":736.0},{"bgcolor":"rgba(54, 0, 200, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Bandon","x":329.0,"y":920.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Barrymore","x":382.0,"y":863.0},{"bgcolor":"rgba(71, 0, 183, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Belcamp","x":611.0,"y":625.0},{"bgcolor":"rgba(100, 0, 154, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Butlerstown","x":498.0,"y":836.0},{"bgcolor":"rgba(204, 0, 50, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Deenes","x":584.0,"y":584.0},{"bgcolor":"rgba(227, 0, 27, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Banoge","x":608.0,"y":756.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clonfad","x":498.0,"y":612.0},{"bgcolor":"rgba(83, 0, 171, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clashavoon","x":311.0,"y":891.0},{"bgcolor":"rgba(83, 0, 171, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clashavoon","x":311.0,"y":891.0},{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clonkeen","x":271.0,"y":884.0},{"bgcolor":"rgba(107, 0, 147, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Corderry","x":393.0,"y":478.0},{"bgcolor":"rgba(59, 0, 195, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cashla","x":320.0,"y":640.0},{"bgcolor":"rgba(59, 0, 195, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cashla","x":320.0,"y":640.0},{"bgcolor":"rgba(204, 0, 50, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clahane","x":245.0,"y":815.0},{"bgcolor":"rgba(126, 0, 128, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Castlebar","x":277.0,"y":537.0},{"bgcolor":"rgba(48, 0, 206, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Carrigadrohi","x":315.0,"y":900.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cath_Fall","x":370.0,"y":455.0},{"bgcolor":"rgba(211, 0, 43, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cahir","x":424.0,"y":810.0},{"bgcolor":"rgba(91, 0, 163, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Carrickmines","x":609.0,"y":652.0},{"bgcolor":"rgba(91, 0, 163, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Carrickmines","x":609.0,"y":652.0},{"bgcolor":"rgba(145, 0, 109, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Bracklone","x":504.0,"y":670.0},{"bgcolor":"rgba(35, 0, 219, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cloon","x":323.0,"y":611.0},{"bgcolor":"rgba(150, 0, 104, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Crane","x":579.0,"y":778.0},{"bgcolor":"rgba(58, 0, 196, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Carrick on Shannon","x":402.0,"y":527.0},{"bgcolor":"rgba(213, 0, 41, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Charleville","x":333.0,"y":817.0},{"bgcolor":"rgba(29, 0, 225, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Carlow","x":542.0,"y":728.0},{"bgcolor":"rgba(59, 0, 195, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cow Cross","x":380.0,"y":904.0},{"bgcolor":"rgba(229, 0, 25, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cunghill","x":344.0,"y":492.0},{"bgcolor":"rgba(192, 0, 62, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cushaling","x":510.0,"y":643.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Corraclassy","x":440.0,"y":485.0},{"bgcolor":"rgba(129, 0, 125, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cullenagh","x":494.0,"y":834.0},{"bgcolor":"rgba(129, 0, 125, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cullenagh","x":494.0,"y":834.0},{"bgcolor":"rgba(65, 0, 189, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Corduff","x":589.0,"y":623.0},{"bgcolor":"rgba(65, 0, 189, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Corduff","x":589.0,"y":623.0},{"bgcolor":"rgba(117, 0, 137, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dundalk","x":585.0,"y":508.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Drumline","x":319.0,"y":745.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dungarvan","x":454.0,"y":860.0},{"bgcolor":"rgba(163, 0, 91, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Drombeg","x":246.0,"y":791.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Doon","x":450.0,"y":808.0},{"bgcolor":"rgba(89, 0, 165, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Drybridge","x":588.0,"y":561.0},{"bgcolor":"rgba(43, 0, 211, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dunstown","x":557.0,"y":680.0},{"bgcolor":"rgba(43, 0, 211, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dunstown","x":557.0,"y":680.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dunmanway","x":294.0,"y":930.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dunmanway","x":294.0,"y":930.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dallow","x":423.0,"y":660.0},{"bgcolor":"rgba(118, 0, 136, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Derryiron","x":499.0,"y":631.0},{"bgcolor":"rgba(134, 0, 120, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dalton","x":308.0,"y":566.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dunfirth","x":538.0,"y":627.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Drumkeen","x":436.0,"y":350.0},{"bgcolor":"rgba(101, 0, 153, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ennis","x":312.0,"y":722.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"KillHill","x":426.0,"y":785.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Mountlucas","x":490.0,"y":648.0},{"bgcolor":"rgba(63, 0, 191, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Flagford","x":403.0,"y":532.0},{"bgcolor":"rgba(63, 0, 191, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Flagford","x":403.0,"y":532.0},{"bgcolor":"rgba(174, 0, 80, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Firlough","x":306.0,"y":492.0},{"bgcolor":"rgba(225, 0, 29, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Garballagh","x":579.0,"y":572.0},{"bgcolor":"rgba(157, 0, 97, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"GreatIsland","x":529.0,"y":823.0},{"bgcolor":"rgba(157, 0, 97, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"GreatIsland","x":529.0,"y":823.0},{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Garrow","x":283.0,"y":876.0},{"bgcolor":"rgba(84, 0, 170, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Galway","x":303.0,"y":640.0},{"bgcolor":"rgba(231, 0, 23, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Gallanstown","x":587.0,"y":594.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Golagh","x":420.0,"y":325.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Gortawee","x":456.0,"y":489.0},{"bgcolor":"rgba(121, 0, 133, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Gorman","x":561.0,"y":563.0},{"bgcolor":"rgba(121, 0, 133, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Gorman","x":561.0,"y":563.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clogher","x":414.0,"y":375.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clogher","x":414.0,"y":375.0},{"bgcolor":"rgba(79, 0, 175, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Glenlara","x":297.0,"y":840.0},{"bgcolor":"rgba(217, 0, 37, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Harristown","x":510.0,"y":625.0},{"bgcolor":"rgba(232, 0, 22, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Huntstown","x":599.0,"y":625.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ikerrin","x":436.0,"y":719.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockanure","x":262.0,"y":800.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockanure","x":262.0,"y":800.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockanure","x":262.0,"y":800.0},{"bgcolor":"rgba(62, 0, 192, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockraha","x":376.0,"y":889.0},{"bgcolor":"rgba(62, 0, 192, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockraha","x":376.0,"y":889.0},{"bgcolor":"rgba(62, 0, 192, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockraha","x":376.0,"y":889.0},{"bgcolor":"rgba(62, 0, 192, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockraha","x":376.0,"y":889.0},{"bgcolor":"rgba(57, 0, 197, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilbarry","x":370.0,"y":892.0},{"bgcolor":"rgba(118, 0, 136, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilteel","x":569.0,"y":654.0},{"bgcolor":"rgba(137, 0, 117, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilkenny","x":502.0,"y":765.0},{"bgcolor":"rgba(78, 0, 176, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Killonan","x":351.0,"y":764.0},{"bgcolor":"rgba(78, 0, 176, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Killonan","x":351.0,"y":764.0},{"bgcolor":"rgba(90, 0, 164, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockeragh","x":230.0,"y":836.0},{"bgcolor":"rgba(86, 0, 168, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballynahulla","x":278.0,"y":850.0},{"bgcolor":"rgba(86, 0, 168, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballynahulla","x":278.0,"y":850.0},{"bgcolor":"rgba(86, 0, 168, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballynahulla","x":278.0,"y":850.0},{"bgcolor":"rgba(51, 0, 203, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kellis","x":548.0,"y":737.0},{"bgcolor":"rgba(51, 0, 203, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kellis","x":548.0,"y":737.0},{"bgcolor":"rgba(206, 0, 48, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kinnegad","x":504.0,"y":618.0},{"bgcolor":"rgba(100, 0, 154, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Killoteran","x":498.0,"y":836.0},{"bgcolor":"rgba(78, 0, 176, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilpaddoge","x":261.0,"y":774.0},{"bgcolor":"rgba(78, 0, 176, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilpaddoge","x":261.0,"y":774.0},{"bgcolor":"rgba(103, 0, 151, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lanesboro","x":418.0,"y":570.0},{"bgcolor":"rgba(128, 0, 126, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"LouthA","x":567.0,"y":516.0},{"bgcolor":"rgba(150, 0, 104, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Louth","x":567.0,"y":516.0},{"bgcolor":"rgba(45, 0, 209, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Limerick","x":345.0,"y":765.0},{"bgcolor":"rgba(43, 0, 211, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coolnabacky","x":500.0,"y":700.0},{"bgcolor":"rgba(43, 0, 211, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Coolnabacky","x":500.0,"y":700.0},{"bgcolor":"rgba(111, 0, 143, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lisdrum","x":530.0,"y":466.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Derrycarney","x":433.0,"y":658.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Letterkenny","x":445.0,"y":325.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lenalea","x":433.0,"y":330.0},{"bgcolor":"rgba(125, 0, 129, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lodgewood","x":576.0,"y":770.0},{"bgcolor":"rgba(125, 0, 129, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lodgewood","x":576.0,"y":770.0},{"bgcolor":"rgba(224, 0, 30, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Midleton","x":390.0,"y":894.0},{"bgcolor":"rgba(113, 0, 141, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"MeathHill","x":560.0,"y":525.0},{"bgcolor":"rgba(119, 0, 135, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"MaynoothA","x":566.0,"y":632.0},{"bgcolor":"rgba(73, 0, 181, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"MaynoothB","x":566.0,"y":632.0},{"bgcolor":"rgba(73, 0, 181, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"MaynoothB","x":566.0,"y":632.0},{"bgcolor":"rgba(119, 0, 135, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"MaynoothA","x":566.0,"y":632.0},{"bgcolor":"rgba(49, 0, 205, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Macroom","x":313.0,"y":900.0},{"bgcolor":"rgba(75, 0, 179, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Moneypoint","x":260.0,"y":760.0},{"bgcolor":"rgba(75, 0, 179, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Moneypoint","x":260.0,"y":760.0},{"bgcolor":"rgba(209, 0, 45, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Mullingar","x":480.0,"y":598.0},{"bgcolor":"rgba(213, 0, 41, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Mallow","x":343.0,"y":855.0},{"bgcolor":"rgba(148, 0, 106, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Moy","x":285.0,"y":491.0},{"bgcolor":"rgba(121, 0, 133, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Mullagharlin","x":586.0,"y":515.0},{"bgcolor":"rgba(94, 0, 160, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Monread","x":564.0,"y":654.0},{"bgcolor":"rgba(115, 0, 139, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Newbridge","x":542.0,"y":660.0},{"bgcolor":"rgba(120, 0, 134, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Navan","x":553.0,"y":566.0},{"bgcolor":"rgba(123, 0, 131, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Oughtragh","x":225.0,"y":830.0},{"bgcolor":"rgba(183, 0, 71, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Glenree","x":310.0,"y":495.0},{"bgcolor":"rgba(119, 0, 135, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Oldstreet","x":383.0,"y":675.0},{"bgcolor":"rgba(119, 0, 135, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Oldstreet","x":383.0,"y":675.0},{"bgcolor":"rgba(196, 0, 58, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Portlaoise","x":489.0,"y":693.0},{"bgcolor":"rgba(162, 0, 92, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Platin","x":588.0,"y":569.0},{"bgcolor":"rgba(52, 0, 202, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Rathkeale","x":307.0,"y":780.0},{"bgcolor":"rgba(152, 0, 102, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Oldbridge","x":596.0,"y":565.0},{"bgcolor":"rgba(103, 0, 151, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Richmond","x":430.0,"y":565.0},{"bgcolor":"rgba(103, 0, 151, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Richmond","x":430.0,"y":565.0},{"bgcolor":"rgba(61, 0, 193, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Raffeen","x":375.0,"y":903.0},{"bgcolor":"rgba(61, 0, 193, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Raffeen","x":375.0,"y":903.0},{"bgcolor":"rgba(58, 0, 196, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"RaffeenB","x":375.0,"y":903.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Rinawade","x":573.0,"y":630.0},{"bgcolor":"rgba(123, 0, 131, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ratrussan","x":516.0,"y":513.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Rathnaskillo","x":473.0,"y":850.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shannonbridg","x":425.0,"y":655.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shannonbridg","x":425.0,"y":655.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shannonbridg","x":425.0,"y":655.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Salthill","x":298.0,"y":642.0},{"bgcolor":"rgba(95, 0, 159, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shankill","x":488.0,"y":511.0},{"bgcolor":"rgba(72, 0, 182, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Sligo","x":364.0,"y":469.0},{"bgcolor":"rgba(87, 0, 167, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Somerset","x":388.0,"y":651.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Srananagh","x":374.0,"y":479.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Srananagh","x":374.0,"y":479.0},{"bgcolor":"rgba(36, 0, 218, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Singland","x":351.0,"y":762.0},{"bgcolor":"rgba(66, 0, 188, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tarbert","x":268.0,"y":773.0},{"bgcolor":"rgba(66, 0, 188, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tarbert","x":268.0,"y":773.0},{"bgcolor":"rgba(66, 0, 188, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tarbert","x":268.0,"y":773.0},{"bgcolor":"rgba(230, 0, 24, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Shantallow","x":323.0,"y":643.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tynagh","x":369.0,"y":665.0},{"bgcolor":"rgba(57, 0, 197, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Trabeg","x":370.0,"y":900.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tievebrack","x":390.0,"y":345.0},{"bgcolor":"rgba(208, 0, 46, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Timahoe","x":520.0,"y":631.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tullabrack","x":251.0,"y":747.0},{"bgcolor":"rgba(187, 0, 67, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Trien","x":257.0,"y":804.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cauteen","x":393.0,"y":781.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"CAUTEEN","x":393.0,"y":781.0},{"bgcolor":"rgba(140, 0, 114, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tralee","x":229.0,"y":825.0},{"bgcolor":"rgba(227, 0, 27, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tullabeg","x":593.0,"y":761.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Thurles","x":441.0,"y":751.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Thornsberry","x":467.0,"y":642.0},{"bgcolor":"rgba(219, 0, 35, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tonroe","x":352.0,"y":531.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Trillick","x":473.0,"y":280.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tipperary","x":408.0,"y":796.0},{"bgcolor":"rgba(100, 0, 154, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Waterford","x":500.0,"y":834.0},{"bgcolor":"rgba(58, 0, 196, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Woodland","x":582.0,"y":615.0},{"bgcolor":"rgba(58, 0, 196, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Woodland","x":582.0,"y":615.0},{"bgcolor":"rgba(124, 0, 130, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Whitegate","x":385.0,"y":914.0},{"bgcolor":"rgba(98, 0, 156, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Wexford","x":577.0,"y":813.0},{"bgcolor":"rgba(209, 0, 45, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Woodhouse","x":439.0,"y":866.0},{"bgcolor":"rgba(235, 0, 19, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ardnacrusha","x":348.0,"y":751.0},{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballyvouskil","x":292.0,"y":874.0},{"bgcolor":"rgba(93, 0, 161, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"BlakeT","x":535.0,"y":642.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Bellacorick","x":244.0,"y":488.0},{"bgcolor":"rgba(234, 0, 20, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"BarrymT","x":382.0,"y":863.0},{"bgcolor":"rgba(83, 0, 171, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clashavoon","x":311.0,"y":891.0},{"bgcolor":"rgba(104, 0, 150, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clonkeen","x":271.0,"y":884.0},{"bgcolor":"rgba(59, 0, 195, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cashla","x":320.0,"y":640.0},{"bgcolor":"rgba(217, 0, 37, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"CathFall","x":370.0,"y":455.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Cath_cap","x":370.0,"y":455.0},{"bgcolor":"rgba(65, 0, 189, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Corduff","x":589.0,"y":623.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"DallowT","x":423.0,"y":660.0},{"bgcolor":"rgba(118, 0, 136, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Derryiron","x":499.0,"y":631.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Dunfir_T","x":538.0,"y":627.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"GolaghT","x":420.0,"y":365.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clogher","x":414.0,"y":375.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Clogher","x":414.0,"y":375.0},{"bgcolor":"rgba(79, 0, 175, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Glenlara","x":297.0,"y":840.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"IkerinT","x":436.0,"y":719.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"KnockanureB","x":262.0,"y":800.0},{"bgcolor":"rgba(70, 0, 184, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockanure","x":262.0,"y":800.0},{"bgcolor":"rgba(205, 0, 49, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilnap","x":367.0,"y":892.0},{"bgcolor":"rgba(42, 0, 212, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Killonan2","x":351.0,"y":764.0},{"bgcolor":"rgba(86, 0, 168, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Ballynahulla","x":278.0,"y":850.0},{"bgcolor":"rgba(78, 0, 176, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Kilpaddoge","x":261.0,"y":774.0},{"bgcolor":"rgba(108, 0, 146, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"LouthB","x":567.0,"y":516.0},{"bgcolor":"rgba(150, 0, 104, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Louth","x":567.0,"y":516.0},{"bgcolor":"rgba(150, 0, 104, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Louth","x":567.0,"y":516.0},{"bgcolor":"rgba(123, 0, 131, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"OutaghT","x":225.0,"y":830.0},{"bgcolor":"rgba(87, 0, 167, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"SomrstT","x":388.0,"y":651.0},{"bgcolor":"rgba(66, 0, 188, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Tarbert","x":268.0,"y":773.0},{"bgcolor":"rgba(194, 0, 60, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"TulbrkT","x":251.0,"y":747.0},{"bgcolor":"rgba(187, 0, 67, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Trien","x":257.0,"y":804.0},{"bgcolor":"rgba(58, 0, 196, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Woodland","x":582.0,"y":615.0},{"bgcolor":"rgba(127, 0, 127, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"SliabhBawn","x":410.0,"y":563.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Oriel","x":572.0,"y":530.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Oriellandin","x":572.0,"y":530.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Orieloffsho","x":572.0,"y":530.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Lysaghtstown","x":382.0,"y":894.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Timoney","x":436.0,"y":709.0},{"bgcolor":"rgba(192, 0, 62, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Balruntagh","x":528.0,"y":568.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"HarlockstownsolarextHV","x":587.0,"y":594.0},{"bgcolor":"rgba(255, 0, 0, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"CurraghtownHV","x":577.0,"y":565.0},{"bgcolor":"rgba(108, 0, 146, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"DromanaHV","x":467.0,"y":850.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Celtic","x":376.0,"y":889.0},{"bgcolor":"rgba(62, 0, 192, 1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Knockraha","x":376.0,"y":889.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Belcamp 400kV","x":611.0,"y":626.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Fingal 400kV","x":596.0,"y":623.0},{"bgcolor":"rgba(128,128,128,1)","font":{"color":"#ffffff","size":10},"opacity":0.8,"showarrow":false,"text":"Fingal 220kV","x":596.0,"y":619.0}],"title":{"text":"ROI Transmission Network 2031, ECP-2.5.1, updated 16\u002f06\u002f2025"},"showlegend":false,"autosize":true},                        {"responsive": true}                    )                };                            </script>        </div>
</div>
</div></div>
</div>
<p><img alt="ECP GSS" src="_images/Circuit_Results_ECP251.png" />
<img alt="ECP GSS" src="_images/Node_Results_ECP251.png" /></p>
<p>Above displays example screenshots of now outdated data, please see “global_contingency_agg_final_ECP_251_2031_spilled.csv” and “global_agg_final_ECP_251_2031_spilled.csv” and the above plotly plot for most recent data</p>
<p>The most recent results include projects that are energized, contracted, or processing up to ECP-2.5.1 The study year selected is 2031 with demand scaled appropriately based on latest data in line with the most recent TYTFS. The “Outage Transfer Distribution Factor” is scaled based on the severity of the overload caused by the worst case contingency and aggregated accross each hour of the simulation. If an outage results in a branch loading less than 75%, the OTDF values for each node are not gathered, this can be adjusted by the user but was set at this level for efficiency purposes. Similarly, if an outage results in a branch loading higher than 100%, but another outage results in a higher loading on that same branch, then the OTDF values are only gathered for the relevant “worst case contingency”. The user has the ability to edit the overload threshold as well as implement a threshold for OTDF values i.e. the user may want to omit OTDF values between +/- 0.01 if they are only concerned with the nodes that have a significant contribution to the branch of focus. For the above sample results, a threshold of 0.01 was utilized.</p>
<p>The results also display percentage for spilled wind/solar energy. This is done by modeling a sample wind/solar generator with MEC of 10 MW at each node of consideration. After the hourly dispatch has already been completed, the OTDFs and worst case contingency values are used to determine the amount of wind/solar power in each hour that would be utilized or spilled according to the available transmission capacity limited by the worst case contingencies. Because this is done after the hourly dispatch has been run, system oversupply and minimum conventional generation units have already been factored in. As such, the listed spilled energy percentages pertain to the amount of energy constrained by the transmission network. This is not the same method as followed by Eirgrid’s ECP wind and solar contraint studies. Rather, it is meant to complement them by showing more granular nodal results with easily adaptable sensitivities.</p>
<p>There are many conclusions that can be drawn from the data. If using the data to compare different station locations for a new large energy user or battery storage, one might focus on nodes with high levels of cumulative OTDF values and spilled wind/solar energy percentages while making sure to reference the associated branch values for alternative worst case contingencies. The above 110kV nodes in the southern region of the network present opportunities for added demand projects to strategically alleviate transmission contingency overloads driven by renewable energy generation.</p>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./."
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
              
              
                <footer class="prev-next-footer d-print-none">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="Case%20Study.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Case Study</p>
      </div>
    </a>
    <a class="right-next"
       href="Sources.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Sources</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">


  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h1 nav-item toc-entry"><a class="reference internal nav-link" href="#">Hourly Timeseries Simulation</a></li>
<li class="toc-h1 nav-item toc-entry"><a class="reference internal nav-link" href="#method">Method</a></li>
<li class="toc-h1 nav-item toc-entry"><a class="reference internal nav-link" href="#output">Output</a></li>
</ul>

  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By The Jupyter Book Community
</p>

  </div>
  
  <div class="footer-item">
    

  <p class="copyright">
    
      © Copyright 2023.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="_static/scripts/bootstrap.js?digest=dfe6caa3a7d634c4db9b"></script>
<script src="_static/scripts/pydata-sphinx-theme.js?digest=dfe6caa3a7d634c4db9b"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>