name,std_type,from_bus,to_bus,length_km,r_ohm_per_km,x_ohm_per_km,c_nf_per_km,,g_us_per_km,max_i_ka,kv_from,MVA_sp,df,parallel,type,max_loading_percent,in_service,line_id,wp_max_i_ka,,MVA_wp
   'Killonan' to  'Shannonbridg',,1586,1475,89.7,7.75E-02,4.29E-01,8.82E+00,6.95175,0,0.70594192,220,269,1,1,,110,TRUE,387,0.929009069,294,354
   'Killonan' to  'Kilpaddoge',,1586,687,70.567,5.83E-02,4.18E-01,1.06E+01,4.1140561,0,1.138954622,220,434,1,1,,110,TRUE,386,1.346275855,293,513
   'Killonan' to    'Limerick',,1587,1563,9,1.88E-01,4.17E-01,8.51E+00,1.692,0,0.519615242,110,98.99999995,1,1,,110,TRUE,385,0.635085296,292,121
   'Killonan' to   'Cureeny T',,1587,1552,14.77,8.93E-02,3.97E-01,9.26E+00,1.318961,0,0.713814878,110,135.9999999,1,1,,110,TRUE,384,0.834533571,291,159
   'Killonan' to    'Singland',,1587,1461,4.05,7.77E-02,3.91E-01,1.69E+01,0.314685,0,0.934257708,110,177.9999999,1,1,,110,TRUE,383,1.096965512,290,209
   'Killonan' to   'Killonan2',,1587,707,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,382,5.243390172,na,999
   'Kilkenny' to     'KKY_cap',,1589,710,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,381,0.645582574,na,123
    'Reamore' to      'Tralee',,1590,1439,11.992,5.36E-02,3.00E-02,2.41E+02,0.6427712,0,0.656079851,110,124.9999999,1,1,,110,TRUE,380,0.740058073,289,141
    'Kilteel' to  'Maynooth A',,1591,1541,21.405,1.26E-01,4.05E-01,9.01E+00,2.69703,0,0.519615242,110,98.99999995,1,1,,110,TRUE,379,0.635085296,288,121
    'Kilteel' to     'Monread',,1591,1518,8.878,1.27E-01,4.05E-01,9.17E+00,1.127506,0,0.713814878,110,135.9999999,1,1,,110,TRUE,378,0.834533571,287,159
    'Kilteel' to  'Kilteel_cap',,1591,728,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,377,0.645582574,na,123
   'Kilbarry' to   'Knockraha',,1593,1597,11.9,7.63E-02,3.94E-01,9.26E+00,0.90797,0,0.934257708,110,177.9999999,1,1,,110,TRUE,376,1.102214151,286,210
   'Kilbarry' to      'Marina',,1593,1526,4.646,1.22E-01,4.01E-01,2.21E+01,0.566812,0,0.540609798,110,103.0000001,1,1,,110,TRUE,375,0.682323045,285,130
  'Knockraha' to    'Midleton',,1594,1543,10.7,1.89E-01,4.16E-01,8.60E+00,2.0223,0,0.519615242,110,98.99999995,1,1,,110,FALSE,374,0.635085296,,121
  'Knockraha' to   'Woodhouse',,1594,1423,41.456,7.62E-02,3.93E-01,9.26E+00,3.1589472,0,0.934257708,110,177.9999999,1,1,,110,FALSE,373,1.102214151,,210
Knockraha to Lysaghtstown,,1594,29,7.83,1.85E-01,4.17E-01,1.35E+01,1.44855,0,0.551107075,110,105,1,1,,110,TRUE,372,0.645582574,282,123
  'Knockraha' to     'Raffeen',,1595,1483,19.25,5.78E-02,4.20E-01,8.78E+00,1.11265,0,0.92638475,220,353,1,1,,110,TRUE,371,1.19144101,281,454
  'Knockraha' to   'Knockraha',,1596,1595,0.001,5,10,3.18E+04,0.005,0,2.621695086,220,999,1,1,,110,TRUE,370,2.621695086,na,999
  'Knockraha' to  'Monatooreen',,1597,1602,2.8,7.35E-02,8.64E-02,3.21E+02,0.2058,0,0.650831213,110,124.0000001,1,1,,110,TRUE,369,0.650831212,280,124
  'Knockraha' to   'Knockraha' 2,,1597,1594,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,368,5.243390172,na,999
  'Knockraha' to    'Barrym T',,1597,1224,19.452,7.60E-02,3.93E-01,9.26E+00,1.478352,0,0.934257708,110,177.9999999,1,1,,110,TRUE,367,1.102214151,279,210
Monatoreen to Monatoreen,,1597,21,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,366,5.243390172,na,999
 'Knockanure' to  'Ballynahulla',,1598,1581,37.7985,5.79E-02,4.17E-01,1.06E+01,2.18853315,0,1.94199636,220,740,1,1,,110,TRUE,365,2.078460969,278,792
 'Knockanure' to  'Knockanure',,1598,743,0.001,5,10,3.18E+04,0.005,0,1.997107068,220,761.0000002,1,1,,110,TRUE,364,2.083709608,na,794
 'Knockanure' to  'Knockanure' 2,,1599,1600,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,363,5.243390172,na,999
 'Knockanure' to  'Knockanure B',,1599,744,0.001,5,10,3.18E+04,0.005,0,8.277103405,110,1577,1,1,,110,TRUE,362,9.79920866,na,1867
 'Knockanure' to       'Trien',,1599,301,4.209,1.01E-01,3.83E-01,2.19E+01,0.425109,0,0.934257708,110,177.9999999,1,1,,110,TRUE,361,1.096965512,276,209
 'Knockanure' to       'Trien' 2,,1600,1442,4.298,7.45E-02,3.69E-01,3.25E+01,0.320201,0,0.519615242,110,98.99999995,1,1,,110,TRUE,360,0.635085296,276,121
  'Irishtown' to  'Shellybanks',,1601,1459,1.31,3.73E-01,7.39E-01,1.80E+02,0.48863,0,1.438127034,220,547.9999999,1,1,,110,TRUE,359,1.556221408,275,593
    'Ikerrin' to    'Ikerin T',,1603,752,0.15,8.15E-01,1.61E+00,1.75E+01,0.12225,0,0.419891105,110,80.00000003,1,1,,110,TRUE,358,0.624588018,na,119
 'Inch_Country' to  'YellowMeadow',,1604,1435,3.18,3.84E-02,1.33E-01,2.89E+02,0.122112,0,0.981495458,110,187.0000001,1,1,,110,TRUE,357,1.170446455,274,223
  'Inchicore' to   'Irishtown',,1605,1601,12.06,4.05E-02,1.89E-01,1.80E+02,0.48843,0,1.474867506,220,562.0000001,1,1,,110,TRUE,356,1.663818503,273,634
  'Inch_City' to  'Inch_Country',,1606,1604,0.001,5,10,3.18E+04,0.005,0,52.48113947,110,9999,1,1,,110,TRUE,355,52.48113947,na,9999
  'Inch_City' to    'Milltown',,1606,1536,8.4,6.34E-02,1.35E-01,1.60E+02,0.53256,0,0.629836657,110,119.9999999,1,1,,110,TRUE,354,0.687571684,272,131
  'Iniscarra' to     'Macroom',,1607,1535,18.162,1.82E-01,4.16E-01,8.76E+00,3.305484,0,1.028733207,110,196,1,1,,110,TRUE,353,1.138954622,271,217
 'Heuston Squa' to   'Inch_City',,1610,1606,3.6,8.74E-02,1.82E-01,2.64E+02,0.31464,0,0.734809434,110,140.0000001,1,1,,110,TRUE,352,0.734809433,270,140
 'Harolds Cros' to    'Ringsend',,1611,1489,5.63,9.67E-02,2.11E-01,3.40E+02,0.544421,0,0.561604353,110,107,1,1,,110,TRUE,351,0.561604353,269,107
 'Harristown' to    'Kinnegad',,1612,1577,5.825,1.25E-01,4.01E-01,1.54E+01,0.728125,0,0.713814878,110,135.9999999,1,1,,110,TRUE,350,0.834533571,268,159
 'Harristown' to    'Dunfir_T',,1612,878,9.414,8.23E-02,3.95E-01,9.50E+00,0.7747722,0,0.545858436,110,103.9999999,1,1,,110,FALSE,349,0.640333935,,122
   'Glenlara' to    'Glenlara',,1613,774,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,348,1.102214151,na,210
    'Clogher' to     'Clogher' 2,,1614,1615,0.001,5,10,3.18E+04,0.005,0,8.277103405,110,1577,1,1,,110,TRUE,347,9.79920866,na,1867
    'Clogher' to    'Golagh T',,1614,792,0.25,4.89E-01,0.968,7.36E+01,0.12225,0,0.981495458,110,187.0000001,1,1,,110,TRUE,346,1.138954622,na,217
    'Clogher' to    'Mulreavy',,1615,1517,7.687,3.19E-02,1.42E-01,3.07E+02,0.2452153,0,0.713814878,110,135.9999999,1,1,,110,TRUE,345,0.713814879,266,136
    'Clogher' to     'Clogher' 3,,1615,776,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,344,5.243390172,na,999
 'Grange Castl' to  'Inch_Country' 2,,1616,1604,8.1,1.18E-01,3.67E-01,2.96E+01,0.9558,0,0.540609798,110,103.0000001,1,1,,110,TRUE,343,0.703317601,264,134
 'Grange Castl' to  'Inch_Country',,1616,1604,8.1,1.18E-01,3.67E-01,2.96E+01,0.9558,0,0.540609798,110,103.0000001,1,1,,110,TRUE,342,0.703317601,264,134
 'Grange Castl' to      'Nangor',,1616,1509,1.74,7.02E-02,1.39E-01,1.60E+02,0.122148,0,0.629836657,110,119.9999999,1,1,,110,TRUE,341,0.687571684,262,131
 'Grange Castl' to      'Nangor' 2,,1616,1509,1.82,6.71E-02,1.40E-01,1.60E+02,0.122122,0,0.629836657,110,119.9999999,1,1,,110,TRUE,340,0.687571684,262,131
 'Grange Castl' to  'YellowMeadow',,1616,1435,5.09,2.85E-02,1.33E-01,2.89E+02,0.145065,0,0.981495458,110,187.0000001,1,1,,110,TRUE,339,1.170446455,261,223
 'Grange Castl' to    'Grfrat T',,1616,824,8.87,1.23E-01,3.90E-01,1.72E+01,1.09101,0,0.540609798,110,103.0000001,1,1,,110,FALSE,338,0.687571684,,131
   'Glanagow' to     'Raffeen',,1617,1483,9.5,5.15E-02,2.49E-01,286.5105725,0.48925,0,1.495862061,220,570,1,1,,110,TRUE,337,1.495862061,259,570
     'Gorman' to       'Louth',,1618,1564,32.409,5.67E-02,4.20E-01,8.60E+00,1.8375903,0,1.138954622,220,434,1,1,,110,TRUE,336,1.249176037,258,476
     'Gorman' to  'Maynooth B',,1618,1540,42.189,5.62E-02,4.20E-01,8.60E+00,2.3710218,0,0.918511792,220,350,1,1,,110,FALSE,335,1.144203261,,436
 'Francis St' to  'Bedford Row' 2,,1619,10,1.4,5.51E-02,8.20E-02,640.5821819,0.07714,0,52.48113947,110,9999,1,1,,110,TRUE,334,52.48113947,256,9999
     'Gorman' to  'Garballagh',,1619,1631,14.125,7.65E-02,3.93E-01,1.07E+01,1.0805625,0,0.934257708,110,177.9999999,1,1,,110,TRUE,333,1.102214151,255,210
     'Gorman' to  'Meath Hill',,1619,1542,26.387,1.21E-01,3.99E-01,1.22E+01,3.192827,0,0.519615242,110,98.99999995,1,1,,110,FALSE,332,0.635085296,,121
     'Gorman' to       'Navan' 3,,1619,1512,6.297,1.71E-01,4.17E-01,8.76E+00,1.076787,0,0.519615242,110,98.99999995,1,1,,110,TRUE,331,0.635085296,251,121
     'Gorman' to       'Navan',,1619,1512,5.33,1.79E-01,4.25E-01,8.84E+00,0.95407,0,0.519615242,110,98.99999995,1,1,,110,TRUE,330,0.635085296,251,121
     'Gorman' to       'Navan' 2,,1619,1512,5.482,1.19E-01,3.76E-01,3.36E+01,0.652358,0,0.519615242,110,98.99999995,1,1,,110,TRUE,329,0.635085296,251,121
     'Gorman' to  'Gorman ESS',,1619,784,0.5,2.44E-01,0.484,2.95E+02,0.122,0,0.981495458,110,187.0000001,1,1,,110,TRUE,328,1.170446455,na,223
   'Gortawee' to     'Gwe_cap',,1620,787,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,327,0.645582574,na,123
     'Golagh' to    'Golagh T',,1621,792,3.9,1.89E-01,4.19E-01,8.76E+00,0.7371,0,0.551107075,110,105,1,1,,110,TRUE,326,0.645582574,250,123
Gallanstown to Harlockstown,,1622,6,0.001,122.21,242,0,0.12221,0,52.48113947,110,9999,1,1,,110,TRUE,325,52.48113947,na,9999
     'Galway' to  'Knockranny A',,1623,1675,25.53,2.39E-02,1.47E-01,1.42E+02,0.610167,0,0.939506347,110,179,1,1,,110,TRUE,324,0.97099818,249,185
     'Galway' to    'Salthill',,1623,1473,6.12,5.09E-02,5.33E-02,2.90E+02,0.311508,0,0.519615242,110,98.99999995,1,1,,110,TRUE,323,0.556355714,248,106
     'Garrow' to  'Ballyvouskil',,1624,1761,4.91,5.16E-02,6.09E-02,2.90E+02,0.253356,0,1.023484568,110,195,1,1,,110,TRUE,322,1.154700538,247,220
     'Grange' to     'Newbury',,1625,1516,5.05,4.79E-02,1.10E-01,4.62E+02,0.241895,0,0.624588018,110,118.9999999,1,1,,110,TRUE,321,0.624588019,246,119
 'Great Island' to      'Kellis',,1626,1579,70.433,5.64E-02,4.19E-01,9.63E+00,3.9724212,0,1.138954622,220,434,1,1,,110,FALSE,320,1.228181482,245,468
 'Great Island' to   'Lodgewood',,1626,1550,48.079,5.64E-02,4.19E-01,9.63E+00,2.7116556,0,1.138954622,220,434,1,1,,110,FALSE,319,1.346275855,244,513
 'Great Island' to   'Greenlink',,1626,1548,0.4,1.22E+00,2.42,1.81E+02,0.488,0,1.556221407,220,592.9999998,1,1,,110,TRUE,318,1.556221408,na,593
 'Great Island' to    'Kilkenny',,1627,1589,49.2,7.60E-02,3.93E-01,9.34E+00,3.7392,0,0.934257708,110,177.9999999,1,1,,110,FALSE,317,1.102214151,,210
 'Great Island' to   'Waterford' 3,,1627,1431,12.901,7.69E-02,3.94E-01,9.34E+00,0.9920869,0,0.934257708,110,177.9999999,1,1,,110,TRUE,316,1.102214151,240,210
 'Great Island' to   'Waterford' 2,,1627,1431,12.92,7.68E-02,3.93E-01,9.34E+00,0.992256,0,0.934257708,110,177.9999999,1,1,,110,TRUE,315,1.102214151,240,210
 'Great Island' to   'Waterford',,1627,1431,11.7,7.65E-02,3.94E-01,9.42E+00,0.89505,0,0.934257708,110,177.9999999,1,1,,110,TRUE,314,1.102214151,240,210
 'Griffinrath' to    'Grfrat T',,1629,824,1,1.94E-01,4.24E-01,1.05E+01,0.194,0,0.551107075,110,105,1,1,,110,TRUE,313,0.645582574,na,123
   'Glasmore' to  'Stephenstown',,1630,1467,18,1.16E-01,3.71E-01,7.55E+01,2.088,0,0.713814878,110,135.9999999,1,1,,110,TRUE,312,0.808290377,239,154
Garballagh to Deenes,,1631,1734,2,7.60E-02,3.93E-01,1.10E+01,0.152,0,0.934257708,110,177.9999999,1,1,,110,FALSE,311,1.102214151,,210
     'Gorman' to Gorman Solar HV,,1631,8,0.001,5,10,3.18E+04,0.005,0,52.48113947,110,9999,1,1,,110,TRUE,310,52.48113947,na,9999
 'Garballagh' to      'Platin',,1631,1493,6.05,7.65E-02,3.93E-01,1.07E+01,0.462825,0,0.934257708,110,177.9999999,1,1,,110,TRUE,309,1.102214151,237,210
    'Garvagh' to        'Glen',,1633,1634,0.1,10,20,3.16E+02,1,0,0.734809434,110,140.0000001,1,1,,110,TRUE,308,0.734809433,na,140
   'Firlough' to         'Moy',,1635,1521,15.87,7.60E-02,3.93E-01,9.26E+00,1.20612,0,0.934257708,110,177.9999999,1,1,,110,TRUE,307,1.096965512,236,209
   'Firlough' to     'Glenree',,1635,1505,5.701,7.60E-02,3.93E-01,9.26E+00,0.433276,0,0.934257708,110,177.9999999,1,1,,110,TRUE,306,1.096965512,235,209
 'Finglas B5' to    'Macetown',,1637,1545,8.37,1.17E-01,3.79E-01,3.99E+01,0.97929,0,0.650831213,110,124.0000001,1,1,,110,TRUE,305,0.650831212,234,124
  'Fin_rural' to    'Glasmore',,1638,1630,14.02,1.88E-01,4.16E-01,8.84E+00,2.63576,0,0.551107075,110,105,1,1,,110,TRUE,304,0.645582574,233,123
  'Fin_rural' to      'Grange',,1638,1625,13.2,4.58E-02,1.05E-01,4.70E+02,0.60456,0,0.624588018,110,118.9999999,1,1,,110,TRUE,303,0.624588019,232,119
  'Fin_rural' to  'Poppintree',,1638,1502,4.3,6.47E-02,1.35E-01,1.60E+02,0.27821,0,0.629836657,110,119.9999999,1,1,,110,TRUE,302,0.687571684,231,131
  'Fin_rural' to  'Stephenstown',,1638,1467,32.22,1.48E-01,3.91E-01,4.60E+01,4.76856,0,0.551107075,110,105,1,1,,110,TRUE,301,0.603593463,230,115
  'Fin_rural' to   'Fin_spare',,1638,855,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,300,1.102214151,na,210
 'Finglas220b' to  'North Wall',,1639,1511,11.85,4.12E-02,1.46E-01,371.9775868,0.48822,0,0.871274043,220,332.0000002,1,1,,110,TRUE,299,0.871274042,229,332
    'Finglas' to  'Finglas220b',,1640,1639,0.001,5,10,3.18E+04,0.005,0,2.621695086,220,999,1,1,,110,TRUE,298,2.621695086,na,999
    'Finglas' to   'Huntstown',,1640,1609,1.4,3.49E-01,6.91E-01,1.80E+02,0.4886,0,1.556221407,220,592.9999998,1,1,,110,TRUE,297,1.556221407,228,592.9999998
  'Fin_urban' to   'Fin_rural',,1641,1638,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,296,1.102214151,na,210
  'Fin_urban' to   'McDermott',,1641,1544,7.9,4.59E-02,1.06E-01,4.70E+02,0.36261,0,0.624588018,110,118.9999999,1,1,,110,TRUE,295,0.624588019,227,119
  'Fin_urban' to  'Pelletstown',,1641,1494,3.52,1.13E-01,3.40E-01,4.56E+01,0.39776,0,0.419891105,110,80.00000003,1,1,,110,TRUE,294,0.624588018,226,119
   'Frn St B' to  'Heuston Squa',,1642,1610,2.4,8.57E-02,1.82E-01,2.64E+02,0.20568,0,0.734809434,110,140.0000001,1,1,,110,TRUE,293,0.734809433,225,140
   'Frn St B' to   'Inch_City',,1642,1606,5.6,9.51E-02,2.12E-01,3.41E+02,0.53256,0,0.561604353,110,107,1,1,,110,TRUE,292,0.561604353,224,107
   'Frn St A' to    'Frn St B',,1643,1642,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,291,0.645582574,na,123
   'Frn St A' to  'Harolds Cros',,1643,1611,2.28,9.55E-02,2.12E-01,3.46E+02,0.21774,0,0.561604353,110,107,1,1,,110,TRUE,290,0.561604353,223,107
   'Frn St A' to     'Trinity',,1643,1445,2.8,8.64E-02,1.82E-01,2.64E+02,0.24192,0,0.734809434,110,140.0000001,1,1,,110,TRUE,289,0.734809433,222,140
   'Flagford' to       'Louth',,1644,1564,110.08,5.69E-02,4.29E-01,8.68E+00,6.263552,0,1.007738652,220,384.0000001,1,1,,110,TRUE,288,1.246551718,221,475
   'Flagford' to   'Srananagh',,1644,1465,56.011,5.62E-02,4.06E-01,9.03E+00,3.1478182,0,1.138954622,220,434,1,1,,110,TRUE,287,1.346275855,220,513
   'Flagford' to       'Gilra',,1645,1632,10.6,1.88E-01,4.17E-01,8.43E+00,1.9928,0,0.356907439,110,67.99999997,1,1,,110,TRUE,286,0.645582574,219,123
   'Flagford' to       'Sligo',,1645,1471,50.5,1.88E-01,4.16E-01,8.43E+00,9.494,0,0.519615242,110,98.99999995,1,1,,110,TRUE,285,0.635085296,218,121
   'Flagford' to      'Tonroe',,1645,1434,32.3,7.60E-02,3.93E-01,9.26E+00,2.4548,0,0.934257708,110,177.9999999,1,1,,110,TRUE,284,1.102214151,217,210
   'Flagford' to  'Sliabh Bawn',,1645,151,21.705,7.60E-02,3.93E-01,9.26E+00,1.64958,0,0.934257708,110,177.9999999,1,1,,110,TRUE,283,1.102214151,216,210
  'Fass East' to   'Fass West',,1647,1646,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,282,0.645582574,na,123
  'Fass East' to  'Fassaroe_T',,1647,860,5,1.89E-01,4.16E-01,8.43E+00,0.945,0,0.551107075,110,105,1,1,,110,TRUE,281,0.645582574,215,123
  'Corkagh_2' to  'Castlebagot',,1648,1569,0.75,1.63E-01,3.23E-01,2.91E+02,0.12225,0,0.981495458,110,187.0000001,1,1,,110,TRUE,280,1.170446455,na,223
  'Corkagh_2' to  'Castlebagot' 2,,1648,1569,0.75,1.63E-01,3.23E-01,2.91E+02,0.12225,0,0.981495458,110,187.0000001,1,1,,110,TRUE,279,1.170446455,na,223
    'Corkagh' to   'Corkagh_2',,1649,1648,0.001,5,10,3.18E+04,0.005,0,52.48113947,110,9999,1,1,,110,TRUE,278,52.48113947,na,9999
 'Mountlucas' to  'Thornsberry',,1650,1436,18.289,1.06E-01,3.71E-01,3.98E+01,1.938634,0,0.708566239,110,134.9999999,1,1,,110,TRUE,277,0.834533571,214,159
  'Kill Hill' to     'Thurles',,1651,1437,21.241,7.63E-02,3.93E-01,9.26E+00,1.6206883,0,0.934257708,110,177.9999999,1,1,,110,FALSE,276,1.102214151,,210
      'Ennis' to  'Slievecallan',,1652,873,31.001,1.26E-02,1.85E-01,2.30E+02,0.3906126,0,1.023484568,110,195,1,1,,110,TRUE,275,1.154700538,212,220
   'Drumkeen' to  'Letterkenny',,1653,1557,8.346,1.81E-01,4.00E-01,8.20E+00,1.510626,0,0.519615242,110,98.99999995,1,1,,110,TRUE,274,0.645582574,211,123
   'Drumkeen' to   'Meentycat',,1653,1519,5,1.89E-01,4.16E-01,8.43E+00,0.945,0,0.519615242,110,98.99999995,1,1,,110,TRUE,273,0.635085296,210,121
   'Drumkeen' to     'Clogher',,1653,777,27,1.73E-01,4.07E-01,1.48E+01,4.671,0,0.540609798,110,103.0000001,1,1,,110,TRUE,272,0.645582574,209,123
   'Dunfirth' to    'Dunfir_T',,1654,878,0.06,1.2,2,4.39E+01,0.072,0,0.299172412,110,56.99999996,1,1,,110,TRUE,271,0.645582574,na,123
     'Dalton' to    'Dalt_cap',,1655,885,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,270,0.645582574,na,123
 'Derrylahan' to  'Shannonbridg',,1656,1476,3.5,3.49E-02,1.49E-01,2.90E+02,0.12215,0,0.734809434,110,140.0000001,1,1,,110,TRUE,269,0.734809433,208,140
  'Derryiron' to    'Kinnegad',,1657,1577,15.116,9.85E-02,3.99E-01,9.26E+00,1.488926,0,0.519615242,110,98.99999995,1,1,,110,TRUE,268,0.834533571,207,159
  'Derryiron' to     'Timahoe',,1657,1448,25.125,7.61E-02,3.93E-01,9.34E+00,1.9120125,0,0.934257708,110,177.9999999,1,1,,110,FALSE,267,1.102214151,206,210
  'Derryiron' to  'Thornsberry',,1657,1436,19.673,7.60E-02,3.93E-01,9.26E+00,1.495148,0,0.934257708,110,177.9999999,1,1,,110,TRUE,266,1.096965512,205,209
  'Derryiron' to   'Derryiron',,1657,896,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,265,5.243390172,na,999
Derryiron to Clonin,,1657,27,0.001,5,10,3.18E+04,0.005,0,52.48113947,110,9999,1,1,,110,TRUE,264,52.48113947,na,9999
 'Dardistown' to     'Belcamp',,1658,1737,8,6.20E-02,1.35E-01,1.60E+02,0.496,0,0.734809434,110,140.0000001,1,1,,110,TRUE,263,0.75055535,204,143
 'Dardistown' to   'Fin_rural',,1658,1638,9.245,2.22E-02,1.88E-01,3.15E+02,0.205239,0,0.734809434,110,140.0000001,1,1,,110,TRUE,262,0.734809433,203,140
 'Dardistown' to     'Kilmore',,1658,1574,3.2,8.70E-02,1.82E-01,2.64E+02,0.2784,0,0.734809434,110,140.0000001,1,1,,110,TRUE,261,0.734809433,202,140
     'Dallow' to    'Dallow T',,1659,907,12.2,1.88E-01,4.17E-01,8.60E+00,2.2936,0,0.551107075,110,105,1,1,,110,TRUE,260,0.645582574,201,123
  'Dunmanway' to   'Dunmanway' 2,,1662,1661,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,259,5.243390172,na,999
  'Dunmanway' to     'Macroom',,1662,1535,26.22,1.82E-01,4.16E-01,8.76E+00,4.77204,0,1.028733207,110,196,1,1,,110,TRUE,258,1.138954622,200,217
  'Dunmanway' to  'Carrigdangan',,1662,1534,10.875,1.72E-01,4.42E-01,8.68E+00,1.8705,0,1.107462789,110,211,1,1,,110,TRUE,257,1.138954622,199,217
  'Dunmanway' to    'Dunm_cap',,1662,925,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,256,0.645582574,na,123
   'Dunstown' to    'Woodland',,1663,1429,50,2.92E-02,2.20E-01,232.0299744,1.46,0,2.396003617,380,1577,1,1,,110,TRUE,255,2.836613033,198,1867
   'Dunstown' to      'Kellis',,1664,1579,59.3,5.63E-02,4.20E-01,8.62E+00,3.33859,0,1.031357526,220,392.9999999,1,1,,110,TRUE,254,1.228181482,197,468
   'Dunstown' to  'Maynooth B',,1664,1540,30.55,5.70E-02,4.20E-01,8.60E+00,1.74135,0,1.138954622,220,434,1,1,,110,TRUE,253,1.346275855,195,513
   'Dunstown' to  'Maynooth B' 2,,1664,1540,30.55,5.70E-02,4.20E-01,8.62E+00,1.74135,0,1.138954622,220,434,1,1,,110,TRUE,252,1.346275855,195,513
   'Dunstown' to  'Turlough Hil',,1664,1449,26.62,5.45E-02,4.02E-01,3.57E+01,1.45079,0,0.921136111,220,350.9999999,1,1,,110,TRUE,251,0.921136111,194,351
  'Drybridge' to      'Deenes',,1665,1734,9.55,7.60E-02,3.93E-01,1.10E+01,0.7258,0,0.934257708,110,177.9999999,1,1,,110,TRUE,250,1.102214151,193,210
  'Drybridge' to      'Gorman',,1665,1619,19.394,1.83E-01,4.16E-01,8.51E+00,3.549102,0,0.519615242,110,98.99999995,1,1,,110,TRUE,249,0.635085296,192,121
  'Drybridge' to      'LouthA',,1665,1565,31.9,7.62E-02,3.93E-01,9.34E+00,2.43078,0,0.519615242,110,98.99999995,1,1,,110,TRUE,248,0.635085296,191,121
  'Drybridge' to   'Oldbridge',,1665,1487,2.875,7.65E-02,3.93E-01,1.07E+01,0.2199375,0,0.934257708,110,177.9999999,1,1,,110,TRUE,247,1.102214151,190,210
       'Doon' to    'Doon_cap',,1667,967,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,246,0.645582574,na,123
    'Drombeg' to  'Kilpaddoge',,1668,1572,13.895,7.05E-02,3.94E-01,1.97E+01,0.9795975,0,0.934257708,110,177.9999999,1,1,,110,TRUE,245,1.102214151,189,210
    'Drombeg' to      'Tralee',,1668,1439,32.333,7.60E-02,3.92E-01,1.12E+01,2.457308,0,0.934257708,110,177.9999999,1,1,,110,TRUE,244,1.102214151,188,210
  'Dungarvan' to  'Rathnaskillo',,1669,1478,15.475,7.66E-02,3.93E-01,1.02E+01,1.185385,0,0.934257708,110,177.9999999,1,1,,110,TRUE,243,1.102214151,187,210
  'Dungarvan' to   'Woodhouse',,1669,1423,8.65,7.69E-02,3.93E-01,9.42E+00,0.665185,0,0.934257708,110,177.9999999,1,1,,110,TRUE,242,1.102214151,186,210
   'Drumline' to       'Ennis',,1671,1652,17.437,1.87E-01,4.17E-01,9.50E+00,3.260719,0,0.519615242,110,98.99999995,1,1,,110,FALSE,241,0.635085296,,121
   'Drumline' to     'Dru_cap',,1671,987,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,240,0.645582574,na,123
    'Dundalk' to  'Mullagharlin',,1673,1520,7.5,1.89E-01,4.16E-01,8.76E+00,1.4175,0,0.519615242,110,98.99999995,1,1,,110,TRUE,239,0.635085296,184,121
    'Dundalk' to      'LouthB',,1673,674,16.811,7.60E-02,3.93E-01,9.26E+00,1.277636,0,0.934257708,110,177.9999999,1,1,,110,TRUE,238,1.102214151,183,210
 'Knockranny' to      'Screeb',,1674,1698,33.33,1.13E-01,3.93E-01,3.14E+01,3.76629,0,0.708566239,110,134.9999999,1,1,,110,TRUE,237,0.834533571,182,159
 'Knockranny' to  'Knockranny A',,1674,1675,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,236,5.243390172,na,999
 'Knockranny' to  'Knockalough',,1674,1666,11.7,2.79E-02,1.55E-01,2.40E+02,0.32643,0,0.997241374,110,190,1,1,,110,TRUE,235,0.997241374,181,190
 'Knockranny' to    'Salthill',,1674,1473,22.71,1.01E-01,3.38E-01,9.42E+01,2.29371,0,1.023484568,110,195,1,1,,110,TRUE,234,1.154700538,180,220
 'Knockranny' to       'Buffy',,1674,1001,0.5,2.44E-01,0.484,2.95E+02,0.122,0,0.734809434,110,140.0000001,1,1,,110,TRUE,233,0.734809433,na,140
 'Knockranny A' to       'Ugool',,1675,1672,3.422,3.57E-02,1.43E-01,3.09E+02,0.1221654,0,1.023484568,110,195,1,1,,110,TRUE,232,1.154700538,179,220
   'CorduffB' to  'Finglas220b',,1678,1639,3.734,1.31E-01,4.28E-01,8.64E+00,0.489154,0,1.138954622,220,434,1,1,,110,TRUE,231,1.346275855,178,513
   'CorduffB' to    'Woodland',,1678,1430,17.835,5.70E-02,4.21E-01,8.64E+00,1.016595,0,1.138954622,220,434,1,1,,110,TRUE,230,1.346275855,177,513
    'Corduff' to    'CorduffB',,1679,1678,0.001,5,10,3.18E+04,0.005,0,2.621695086,220,999,1,1,,110,TRUE,229,2.621695086,na,999
    'Corduff' to  'CRUISERATH',,1679,1677,1,0.48884,0.968,272.931228,0.48884,0,1.495862061,220,570,1,1,,110,TRUE,228,1.495862061,na,570
    'Corduff' to  'CRUISERATH' 2,,1679,1677,1,0.48884,0.968,272.931228,0.48884,0,1.495862061,220,570,1,1,,110,TRUE,227,1.495862061,na,570
    'Corduff' to     'Finglas',,1679,1640,3.734,1.31E-01,4.28E-01,8.64E+00,0.489154,0,1.138954622,220,434,1,1,,110,TRUE,226,1.346275855,176,513
    'Corduff' to  'Huntstown 2',,1679,1608,3.728,1.31E-01,2.60E-01,235.9568105,0.488368,0,1.45649727,220,555,1,1,,110,FALSE,225,1.45649727,,555
    'Corduff' to  'Gallanstown',,1680,1622,11.05,7.67E-02,3.93E-01,9.26E+00,0.847535,0,0.934257708,110,177.9999999,1,1,,110,TRUE,224,1.102214151,175,210
    'Corduff' to    'Ryebrook',,1680,1490,13,1.26E-01,4.04E-01,9.09E+00,1.638,0,0.934257708,110,177.9999999,1,1,,110,TRUE,223,1.1494519,174,219
    'Corduff' to     'Corduff',,1680,1003,0.001,5,10,3.18E+04,0.005,0,2.498352074,110,476,1,1,,110,TRUE,222,2.498352074,na,476
  'City West' to  'Fortunestown',,1681,1636,1.5,8.15E-02,1.61E-01,3.21E+02,0.12225,0,0.650831213,110,124.0000001,1,1,,110,TRUE,221,0.692820323,173,132
  'City West' to  'Inch_Country',,1681,1604,8.9,1.51E-01,4.09E-01,8.84E+00,1.3439,0,0.540609798,110,103.0000001,1,1,,110,TRUE,220,0.645582574,172,123
  'Cullenagh' to  'Great Island',,1682,1626,23.34,7.05E-02,4.11E-01,1.25E+01,1.64547,0,1.957742276,220,745.9999998,1,1,,110,TRUE,219,2.081085289,171,793
  'Cullenagh' to   'Knockraha',,1682,1595,86,6.58E-02,4.14E-01,8.93E+00,5.6588,0,1.695310336,220,646,1,1,,110,FALSE,218,2.007604345,,765
  'Cullenagh' to  'Rathnaskillo',,1683,1478,19.175,7.64E-02,3.93E-01,1.02E+01,1.46497,0,0.934257708,110,177.9999999,1,1,,110,TRUE,217,1.102214151,169,210
  'Cullenagh' to   'Waterford',,1683,1431,13.143,6.75E-02,2.74E-01,1.10E+02,0.8871525,0,0.934257708,110,177.9999999,1,1,,110,TRUE,216,1.049727762,168,200
 'Castledockre' to   'Lodgewood',,1684,1551,8.4,4.34E-02,1.27E-01,1.60E+02,0.36456,0,0.477626132,110,91.00000004,1,1,,110,TRUE,215,0.603593463,167,115
 'Corraclassy' to    'Gortawee',,1685,1620,10.9,7.66E-02,3.94E-01,9.42E+00,0.83494,0,0.934257708,110,177.9999999,1,1,,110,TRUE,214,1.102214151,166,210
 'Coomagearlah' to     'Glanlee',,1686,1628,2,6.11E-02,0.121,1.43E+02,0.1222,0,0.477626132,110,91.00000004,1,1,,110,TRUE,213,0.682323045,165,130
 'Castleview' to   'Cow Cross',,1687,1691,17.22,1.72E-01,3.82E-01,2.78E+01,2.96184,0,0.519615242,110,98.99999995,1,1,,110,TRUE,212,0.635085296,164,121
 'Castleview' to   'Dunkettle',,1687,1676,0.355,3.44E-01,6.82E-01,1.48E+01,0.12212,0,0.551107075,110,105,1,1,,110,TRUE,211,0.645582574,na,123
 'Castleview' to   'Knockraha',,1687,1597,7.59,1.87E-01,4.13E-01,1.21E+01,1.41933,0,0.519615242,110,98.99999995,1,1,,110,TRUE,210,0.635085296,163,121
  'Carrowbeg' to   'Castlebar',,1688,1715,26.71,1.59E-01,3.53E-01,5.77E+01,4.24689,0,0.519615242,110,98.99999995,1,1,,110,TRUE,209,0.635085296,162,121
  'Cushaling' to  'Mountlucas',,1689,1650,13.674,1.34E-01,4.27E-01,9.59E+00,1.832316,0,0.713814878,110,135.9999999,1,1,,110,TRUE,208,0.834533571,161,159
  'Cushaling' to   'Newbridge',,1689,1514,24.6072,7.60E-02,3.93E-01,9.26E+00,1.8701472,0,0.934257708,110,177.9999999,1,1,,110,TRUE,207,1.102214151,160,210
  'Cushaling' to  'Portlaoise',,1689,1495,42.14,7.60E-02,3.93E-01,9.26E+00,3.20264,0,0.934257708,110,177.9999999,1,1,,110,FALSE,206,1.102214151,,210
   'Cunghill' to     'Glenree',,1690,1505,26.293,1.81E-01,4.16E-01,8.76E+00,4.759033,0,0.934257708,110,177.9999999,1,1,,110,TRUE,205,1.096965512,158,209
   'Cunghill' to       'Sligo',,1690,1471,21.104,1.73E-01,4.17E-01,8.84E+00,3.650992,0,0.934257708,110,177.9999999,1,1,,110,TRUE,204,1.096965512,157,209
  'Cow Cross' to    'Oldcourt',,1691,1508,2.2,1.82E-01,4.18E-01,8.35E+00,0.4004,0,0.162707803,110,30.99999997,1,1,,110,TRUE,203,0.645582574,155,123
  'Cow Cross' to    'Oldcourt' 2,,1691,1507,2.3,1.84E-01,4.16E-01,9.17E+00,0.4232,0,0.162707803,110,30.99999997,1,1,,110,TRUE,202,0.645582574,155,123
  'Cow Cross' to     'Raffeen',,1691,1484,6.898,1.75E-01,4.14E-01,1.26E+01,1.20715,0,0.519615242,110,98.99999995,1,1,,110,TRUE,201,0.635085296,154,121
  'Cow Cross' to   'Whitegate',,1691,1428,17.786,1.85E-01,4.18E-01,8.60E+00,3.29041,0,0.519615242,110,98.99999995,1,1,,110,FALSE,200,0.635085296,153,121
     'Carlow' to      'Kellis',,1692,1580,5.28,1.88E-01,4.26E-01,8.43E+00,0.99264,0,0.519615242,110,98.99999995,1,1,,110,TRUE,199,0.635085296,151,121
     'Carlow' to      'Kellis' 2,,1692,1580,5.401,1.88E-01,4.17E-01,8.76E+00,1.015388,0,0.519615242,110,98.99999995,1,1,,110,TRUE,198,0.635085296,151,121
     'Carlow' to    'Stratf T',,1692,344,17.6,1.88E-01,4.17E-01,8.51E+00,3.3088,0,0.356907439,110,67.99999997,1,1,,110,TRUE,197,0.645582574,150,123
 'Charleville' to    'Glenlara',,1693,1613,28.061,1.81E-01,4.16E-01,8.43E+00,5.079041,0,0.519615242,110,98.99999995,1,1,,110,FALSE,196,0.635085296,,121
 'Charleville' to    'Killonan',,1693,1587,36.9,1.26E-01,4.04E-01,9.01E+00,4.6494,0,0.713814878,110,135.9999999,1,1,,110,TRUE,195,0.834533571,148,159
 'Charleville' to      'Mallow',,1693,1522,22.5,7.64E-02,3.93E-01,9.34E+00,1.719,0,0.934257708,110,177.9999999,1,1,,110,TRUE,194,1.102214151,147,210
Charleville to Ballyroe,,1693,17,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,193,5.243390172,na,999
 'College Park' to  'Finglas B5',,1694,1637,5.021,8.19E-02,3.06E-01,1.95E+02,0.4112199,0,0.545858436,110,103.9999999,1,1,,110,TRUE,192,0.650831213,146,124
 'College Park' to     'Corduff',,1694,1003,2.665,4.59E-02,1.95E-01,1.93E+02,0.1223235,0,0.75055535,110,143,1,1,,110,TRUE,191,0.75055535,145,143
 'Carrick on S' to    'Flagford' 2,,1695,1645,3.4,1.89E-01,4.16E-01,8.51E+00,0.6426,0,0.519615242,110,98.99999995,1,1,,110,TRUE,190,0.635085296,143,121
 'Carrick on S' to    'Flagford',,1695,1645,3.3,1.91E-01,4.18E-01,8.76E+00,0.6303,0,0.519615242,110,98.99999995,1,1,,110,TRUE,189,0.635085296,143,121
 'Carrick on S' to    'Arigna_T',,1695,1401,20.7,7.60E-02,3.78E-01,8.93E+00,1.5732,0,0.934257708,110,177.9999999,1,1,,110,TRUE,188,1.102214151,142,210
 'Cherrywood' to  'Fassaroe_T',,1696,860,2.2,1.92E-01,4.18E-01,9.59E+00,0.4224,0,0.551107075,110,105,1,1,,110,TRUE,187,0.645582574,141,123
      'Crane' to   'Lodgewood',,1697,1551,6.692,7.59E-02,3.91E-01,1.37E+01,0.5079228,0,0.934257708,110,177.9999999,1,1,,110,FALSE,186,1.102214151,,210
      'Crane' to    'Tullabeg',,1697,1438,13.653,9.75E-02,4.01E-01,1.04E+01,1.3311675,0,0.934257708,110,177.9999999,1,1,,110,TRUE,185,1.102214151,139,210
      'Crane' to     'Wexford',,1697,1427,22.821,9.75E-02,4.01E-01,1.04E+01,2.2250475,0,0.934257708,110,177.9999999,1,1,,110,TRUE,184,1.096965512,138,209
      'Cloon' to   'Lanesboro',,1699,1566,64.758,1.78E-01,4.14E-01,8.51E+00,11.526924,0,0.519615242,110,98.99999995,1,1,,110,FALSE,183,0.635085296,137,121
 'Clutterland' to    'Kilmahud',,1700,1573,0.9,1.36E-01,2.69E-01,2.93E+02,0.1224,0,0.981495458,110,187.0000001,1,1,,110,TRUE,182,1.170446455,na,223
 'Clutterland' to  'Castlebagot',,1700,1569,0.1,10,20,3.16E+02,1,0,0.981495458,110,187.0000001,1,1,,110,TRUE,181,1.170446455,na,223
  'Bracklone' to   'Newbridge',,1703,1514,22.7,1.26E-01,4.04E-01,9.01E+00,2.8602,0,0.713814878,110,135.9999999,1,1,,110,TRUE,180,0.834533571,136,159
  'Bracklone' to  'Portlaoise',,1703,1495,19.26,1.88E-01,4.18E-01,8.43E+00,3.62088,0,0.519615242,110,98.99999995,1,1,,110,TRUE,179,1.096965511,135,209
 'Carrickmines' to    'Dunstown',,1706,1664,41.61,5.70E-02,4.20E-01,1.72E+01,2.37177,0,1.138954622,220,434,1,1,,110,TRUE,178,1.346275855,134,513
 'Carrickmines' to   'Irishtown',,1706,1601,11.89,4.11E-02,1.89E-01,1.80E+02,0.488679,0,1.556221407,220,592.9999998,1,1,,110,TRUE,177,1.556221408,133,593
 'Carrickmines' to    'Ckmn_PST',,1706,1095,0.001,5,10,3.18E+04,0.005,0,1.138954622,220,434,1,1,,110,TRUE,176,1.346275855,na,513
 'Carrickmines' to      'CKM_SR',,1706,1094,0.001,5,10,3.18E+04,0.005,0,1.138954622,220,434,1,1,,110,TRUE,175,1.346275855,na,513
 'Carrickmines' to  'Cherrywood',,1707,1696,4,1.15E-01,2.45E-01,1.94E+02,0.46,0,0.551107075,110,105,1,1,,110,TRUE,174,0.645582574,132,123
 'Carrickmines' to  'Pottery Road',,1707,1492,3.2,4.92E-02,9.45E-02,4.65E+02,0.15744,0,0.624588018,110,118.9999999,1,1,,110,TRUE,173,0.624588019,131,119
 'Carrickmines' to  'CKM_Country',,1707,1097,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,172,1.102214151,na,210
 'Carrickmines' to  'Central Park',,1707,340,0.1,10,20,2.63E+01,1,0,0.713814878,110,135.9999999,1,1,,110,TRUE,171,0.834533571,na,159
 'Cromcastle' to     'Kilmore' 2,,1708,1574,1.35,9.05E-02,1.88E-01,2.65E+02,0.122175,0,0.734809434,110,140.0000001,1,1,,110,TRUE,170,0.734809433,125,140
      'Cahir' to        'Doon',,1709,1667,15.732,7.61E-02,3.93E-01,9.34E+00,1.1972052,0,0.934257708,110,177.9999999,1,1,,110,TRUE,169,1.102214151,129,210
      'Cahir' to   'Kill Hill',,1709,1651,17.95,7.62E-02,3.94E-01,9.34E+00,1.36779,0,0.934257708,110,177.9999999,1,1,,110,TRUE,168,1.102214151,128,210
      'Cahir' to   'Tipperary',,1709,1432,18.055,7.64E-02,3.93E-01,9.34E+00,1.379402,0,0.934257708,110,177.9999999,1,1,,110,TRUE,167,1.102214151,127,210
      'Cahir' to    'Barrym T',,1709,1224,43.69,7.60E-02,3.93E-01,9.26E+00,3.32044,0,0.934257708,110,177.9999999,1,1,,110,FALSE,166,1.102214151,126,210
      'Cahir' to    'Cahr_cap',,1709,1102,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,165,0.645582574,na,123
 'Cromcastle' to     'Kilmore',,1710,1574,1.35,9.05E-02,1.88E-01,2.65E+02,0.122175,0,0.734809434,110,140.0000001,1,1,,110,TRUE,164,0.734809433,125,140
  'Cath_Fall' to       'Cliff',,1711,1705,5.5,1.28E-01,4.05E-01,9.09E+00,0.704,0,0.356907439,110,67.99999997,1,1,,110,TRUE,163,0.834533571,124,159
  'Cath_Fall' to  'Corraclassy',,1711,1685,61.3,7.60E-02,3.93E-01,9.26E+00,4.6588,0,0.934257708,110,177.9999999,1,1,,110,TRUE,162,1.096965512,123,209
  'Cath_Fall' to   'Srananagh',,1711,1466,52.98,1.48E-01,4.08E-01,1.05E+01,7.84104,0,1.028733207,110,196,1,1,,110,TRUE,161,1.228181482,122,234
  'Cath_Fall' to   'Cath Fall',,1711,1117,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,160,5.243390172,na,999
  'Cath_Fall' to    'Cath_cap',,1711,1113,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,159,0.645582574,na,123
  'Cath_Fall' to     'Clogher',,1711,776,25.738,1.81E-01,4.15E-01,9.67E+00,4.658578,0,0.934257708,110,177.9999999,1,1,,110,TRUE,158,1.096965512,121,209
 'Central Park' to       'Taney',,1712,1458,5.589,6.28E-02,1.21E-01,3.41E+02,0.3509892,0,0.524863881,110,99.99999998,1,1,,110,TRUE,157,0.524863881,120,100
 'Central Park' to  'Central Park',,1712,340,3.375,6.45E-02,1.33E-01,1.93E+02,0.2176875,0,0.524863881,110,99.99999998,1,1,,110,TRUE,156,0.524863881,119,100
 'Carrigadrohi' to     'Macroom',,1713,1535,2.411,8.03E-02,3.96E-01,9.83E+00,0.1936033,0,0.934257708,110,177.9999999,1,1,,110,TRUE,155,1.102214151,118,210
 'Carrigadrohi' to      'Kilnap',,1713,739,32.091,7.62E-02,3.93E-01,9.26E+00,2.4453342,0,0.934257708,110,177.9999999,1,1,,110,TRUE,154,1.102214151,117,210
  'Cloncreen' to   'Cushaling',,1714,1689,0.5,2.44E-01,0.484,2.95E+02,0.122,0,0.734809434,110,140.0000001,1,1,,110,TRUE,153,0.734809433,na,140
  'Castlebar' to       'Cloon',,1715,1699,57.7,7.61E-02,3.93E-01,9.34E+00,4.39097,0,0.934257708,110,177.9999999,1,1,,110,TRUE,152,1.096965512,116,209
  'Castlebar' to      'Dalton',,1715,1655,27.764,7.61E-02,3.93E-01,9.34E+00,4.39097,0,0.934257708,110,178,1,1,,110,TRUE,151,1.10221415,115,210
  'Castlebar' to    'Cbar_cap',,1715,1130,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,150,0.645582574,na,123
  'Castlebar' to    'Cbar_svc',,1715,1129,0.001,5,10,3.18E+04,0.005,0,52.48113947,110,9999,1,1,,110,TRUE,149,52.48113947,na,9999
    'Clahane' to       'Trien',,1716,1442,9,1.88E-01,4.17E-01,8.51E+00,1.692,0,0.519615242,110,98.99999995,1,1,,110,TRUE,148,0.635085296,114,121
    'Clahane' to      'Tralee',,1716,1439,13.5,1.79E-01,4.02E-01,2.57E+01,2.4165,0,0.551107075,110,105,1,1,,110,TRUE,147,0.645582574,113,123
     'Cashla' to    'Flagford',,1717,1644,88.091,5.66E-02,4.19E-01,8.60E+00,4.9859506,0,0.918511792,220,350,1,1,,110,TRUE,146,1.144203261,112,436
     'Cashla' to    'Prospect',,1717,1491,88.54,5.63E-02,4.19E-01,8.60E+00,4.984802,0,1.028733207,220,392,1,1,,110,TRUE,145,1.228181482,111,468
     'Cashla' to      'Tynagh',,1717,1453,39.889,5.63E-02,4.09E-01,9.57E+00,2.2457507,0,1.997107068,220,761.0000002,1,1,,110,TRUE,144,2.078460969,110,792
     'Cashla' to       'Cloon',,1718,1699,22.803,7.64E-02,3.93E-01,9.34E+00,1.7421492,0,0.934257708,110,177.9999999,1,1,,110,TRUE,143,1.102214151,109,210
     'Cashla' to      'Dalton',,1718,1655,60.763,7.61E-02,3.93E-01,9.34E+00,4.39097,0,0.934257708,110,178,1,1,,110,FALSE,142,1.10221415,,210
     'Cashla' to       'Ennis',,1718,1652,53.468,7.60E-02,3.93E-01,9.34E+00,4.063568,0,0.934257708,110,177.9999999,1,1,,110,TRUE,141,1.102214151,107,210
     'Cashla' to      'Galway',,1718,1623,11.3,1.88E-01,4.17E-01,8.60E+00,2.1244,0,0.551107075,110,105,1,1,,110,TRUE,140,0.645582574,104,123
     'Cashla' to      'Galway' 2,,1718,1623,11.3,1.88E-01,4.17E-01,8.60E+00,2.1244,0,0.551107075,110,105,1,1,,110,TRUE,139,0.645582574,104,123
     'Cashla' to      'Galway' 3,,1718,1623,13.8,7.64E-02,3.93E-01,9.34E+00,1.05432,0,0.934257708,110,177.9999999,1,1,,110,TRUE,138,1.102214151,104,210
     'Cashla' to    'Salthill',,1718,1473,24.856,7.64E-02,3.93E-01,9.34E+00,1.8989984,0,0.934257708,110,177.9999999,1,1,,110,TRUE,137,1.102214151,103,210
     'Cashla' to  'Shantallow',,1718,1454,4.65,1.90E-01,4.16E-01,8.51E+00,0.8835,0,0.551107075,110,105,1,1,,110,TRUE,136,0.645582574,102,123
     'Cashla' to      'Cashla',,1718,1142,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,135,0.645582574,na,123
     'Cashla' to    'Cash_cap',,1718,1141,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,134,0.645582574,na,123
Cashla to Ballymoneen,,1718,15,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,133,5.243390172,na,999
   'Corderry' to     'Garvagh',,1719,1633,5.83,7.68E-02,3.90E-01,1.49E+01,0.447744,0,0.477626132,110,91.00000004,1,1,,110,TRUE,132,0.787295822,101,150
   'Corderry' to   'Srananagh',,1719,1466,12.7,1.89E-01,4.16E-01,8.51E+00,2.4003,0,0.934257708,110,177.9999999,1,1,,110,TRUE,131,1.102214151,100,210
   'Corderry' to    'Arigna_T',,1719,1401,13.675,7.61E-02,3.94E-01,9.42E+00,1.0406675,0,0.934257708,110,177.9999999,1,1,,110,TRUE,130,1.102214151,99,210
    'Coolroe' to   'Iniscarra',,1720,1607,2.74,1.77E-01,4.46E-01,9.59E+00,0.48498,0,1.028733207,110,196,1,1,,110,TRUE,129,1.138954622,98,217
    'Coolroe' to    'Kilbarry',,1720,1593,14.356,1.69E-01,4.13E-01,2.88E+01,2.426164,0,0.934257708,110,177.9999999,1,1,,110,TRUE,128,1.049727762,97,200
   'Clonkeen' to  'Knockeragh',,1721,1585,20.3,7.63E-02,3.93E-01,9.34E+00,1.54889,0,0.934257708,110,177.9999999,1,1,,110,TRUE,127,1.102214151,96,210
   'Clonkeen' to    'Clonkeen',,1721,1170,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,126,5.243390172,na,999
 'Clashavoon' to   'Knockraha',,1722,1596,42.926,5.63E-02,4.19E-01,8.78E+00,2.4167338,0,1.695310336,220,646,1,1,,110,TRUE,125,1.970863874,95,751
 'Clashavoon' to    'Clonkeen',,1723,1721,29.968,7.59E-02,3.89E-01,1.29E+01,2.2745712,0,0.934257708,110,177.9999999,1,1,,110,TRUE,124,0.997241374,94,190
 'Clashavoon' to   'Dunmanway',,1723,1661,38.832,7.57E-02,3.92E-01,1.03E+01,2.9395824,0,0.934257708,110,177.9999999,1,1,,110,TRUE,123,1.102214151,93,210
 'Clashavoon' to     'Macroom' 2,,1723,1535,5.66,4.49E-02,2.12E-01,4.61E+02,0.254134,0,0.845030849,110,161.0000001,1,1,,110,TRUE,122,1.002490013,92,191
 'Clashavoon' to  'Clashavoon',,1723,1171,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,121,1.102214151,na,210
    'Clonfad' to    'Kinnegad',,1724,1577,6.59,7.71E-02,3.95E-01,9.59E+00,0.508089,0,0.934257708,110,177.9999999,1,1,,110,TRUE,120,1.102214151,91,210
    'Clonfad' to   'Mullingar',,1724,1523,18.97,7.65E-02,3.94E-01,9.26E+00,1.451205,0,0.934257708,110,177.9999999,1,1,,110,TRUE,119,1.102214151,90,210
      'Cabra' to  'Pelletstown',,1725,1494,2.66,1.09E-01,3.28E-01,5.24E+01,0.28994,0,0.419891105,110,80.00000003,1,1,,110,TRUE,118,0.624588018,89,119
      'Cabra' to  'Wolfe Tone',,1725,1426,4.7,6.44E-02,1.36E-01,1.60E+02,0.30268,0,0.629836657,110,119.9999999,1,1,,110,TRUE,117,0.687571684,88,131
 'Ardnagappary' to  'Tievebrack',,1726,1451,35,1.88E-01,4.16E-01,8.43E+00,6.58,0,0.551107075,110,105,1,1,,110,TRUE,116,0.645582574,87,123
 'Coolderrig' to  'Grange Castl' 2,,1727,1616,2.02,6.05E-02,1.50E-01,2.90E+02,0.12221,0,0.734809434,110,140.0000001,1,1,,110,TRUE,115,0.734809433,85,140
 'Coolderrig' to  'Grange Castl',,1727,1616,1.87,6.54E-02,1.49E-01,2.91E+02,0.122298,0,0.734809434,110,140.0000001,1,1,,110,TRUE,114,0.734809433,85,140
  'Boggeragh' to  'Clashavoon',,1728,1171,13.5,7.26E-02,3.59E-01,5.26E+01,0.9801,0,0.934257708,110,177.9999999,1,1,,110,TRUE,113,1.102214151,84,210
     'Banoge' to    'Tullabeg',,1729,1438,11.15,7.60E-02,3.93E-01,1.06E+01,0.8474,0,0.934257708,110,177.9999999,1,1,,110,TRUE,112,1.102214151,83,210
  'Ballyadam' to    'Midleton',,1730,1543,3.516,1.62E-01,4.20E-01,9.01E+00,0.569592,0,0.519615242,110,98.99999995,1,1,,110,TRUE,111,0.635085296,82,121
  'Ballyadam' to   'Whitegate',,1730,1428,18.306,1.77E-01,4.15E-01,8.60E+00,3.240162,0,0.519615242,110,98.99999995,1,1,,110,TRUE,110,0.635085296,81,121
     'Clonee' to     'Corduff',,1731,1679,5.057,9.67E-02,4.21E-01,8.72E+00,0.4890119,0,1.138954622,220,434,1,1,,110,TRUE,109,1.346275855,80,513
     'Clonee' to    'Woodland',,1731,1430,13.5,5.74E-02,4.19E-01,8.62E+00,0.7749,0,1.138954622,220,434,1,1,,110,TRUE,108,1.346275855,79,513
 'Cloghboola' to       'Trien',,1732,301,13.618,5.99E-02,1.73E-01,1.91E+02,0.8157182,0,0.650831213,110,124.0000001,1,1,,110,TRUE,107,0.650831212,78,124
 'Butlerstown' to   'Cullenagh',,1735,1683,12.317,7.66E-02,3.73E-01,2.78E+01,0.9434822,0,0.934257708,110,177.9999999,1,1,,110,TRUE,106,1.007738652,77,192
 'Butlerstown' to  'Killoteran',,1735,1575,2.717,1.69E-01,4.41E-01,9.67E+00,0.459173,0,1.049727762,110,200,1,1,,110,TRUE,105,1.133705983,76,216
    'Belcamp' to     'Finglas',,1736,1640,10,4.89E-02,9.68E-02,218.3452257,0.489,0,1.495862061,220,570,1,1,,110,TRUE,104,1.495862061,75,570
    'Belcamp' to  'Shellybanks',,1736,1468,23.4,2.09E-02,7.03E-02,218.3514241,0.48906,0,1.495862061,220,570,1,1,,110,TRUE,103,1.495862061,74,570
    'Belcamp' to    'Darndale',,1737,1701,1,0.042813128,0.256034336,675.0005561,0.042813128,0,1.196689649,110,228,1,1,,110,TRUE,102,1.196689649,na,228
    'Belcamp' to    'Darndale' 2,,1737,1701,1,0.042813128,0.256034336,675.0005561,0.042813128,0,1.196689649,110,228,1,1,,110,TRUE,101,1.196689649,na,228
    'Belcamp' to      'Grange',,1737,1625,4.3,7.03E-02,1.49E-01,1.89E+02,0.30229,0,0.734809434,110,140.0000001,1,1,,110,TRUE,100,0.734809433,73,140
    'Belcamp' to     'Kilmore',,1737,1574,4,6.96E-02,1.51E-01,1.92E+02,0.2784,0,0.734809434,110,140.0000001,1,1,,110,TRUE,99,0.734809433,72,140
  'Barrymore' to    'Barrym T',,1738,1224,0.308,7.60E-02,3.93E-01,9.26E+00,0.023408,0,0.934257708,110,177.9999999,1,1,,110,TRUE,98,1.102214151,na,210
   'Cloghran' to     'Corduff',,1739,1680,2.5,4.89E-02,1.36E-01,2.90E+02,0.12225,0,0.981495458,110,187.0000001,1,1,,110,TRUE,97,1.149451899,71,219
     'Bandon' to      'Brinny',,1740,1733,2.5,1.89E-01,4.16E-01,8.43E+00,0.4725,0,0.236188746,110,44.99999991,1,1,,110,TRUE,96,0.645582574,67,123
     'Bandon' to   'Dunmanway',,1740,1661,25.901,7.60E-02,3.93E-01,9.26E+00,1.968476,0,0.934257708,110,177.9999999,1,1,,110,TRUE,95,1.102214151,69,210
     'Bandon' to    'RaffeenB',,1740,1482,26.886,7.60E-02,3.93E-01,9.26E+00,2.043336,0,0.934257708,110,177.9999999,1,1,,110,TRUE,94,1.102214151,68,210
     'Bandon' to     'Ban_cap',,1740,1234,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,93,0.645582574,na,123
     'Bandon' to      'Brinny' 2,,1740,1213,2.6,1.86E-01,4.19E-01,9.09E+00,0.4836,0,0.236188746,110,44.99999991,1,1,,110,TRUE,92,0.635085296,67,121
 'Ballyragget' to    'Kilkenny',,1741,1589,22,7.64E-02,3.93E-01,9.34E+00,1.6808,0,0.934257708,110,177.9999999,1,1,,110,TRUE,91,1.102214151,66,210
 'Ballyragget' to  'Coolnabacky',,1741,1561,28,7.61E-02,3.93E-01,9.34E+00,2.1308,0,0.934257708,110,177.9999999,1,1,,110,FALSE,90,1.102214151,,210
  'Blackrock' to  'Pottery Road',,1742,1492,5.2,4.65E-02,9.54E-02,4.65E+02,0.2418,0,0.624588018,110,118.9999999,1,1,,110,TRUE,89,0.624588019,64,119
  'Blackrock' to    'Ringsend',,1742,1489,7.7,4.71E-02,9.43E-02,4.65E+02,0.36267,0,0.624588018,110,118.9999999,1,1,,110,TRUE,88,0.624588019,63,119
 'Airton Road' to   'Inch_City',,1743,1606,6.5,8.75E-02,1.81E-01,2.64E+02,0.56875,0,0.734809434,110,140.0000001,1,1,,110,TRUE,87,0.734809433,61,140
 'Airton Road' to   'Inch_City' 2,,1743,1606,6.5,8.75E-02,1.81E-01,2.64E+02,0.56875,0,0.734809434,110,140.0000001,1,1,,110,TRUE,86,0.734809433,61,140
 'Bellacorick' to   'Castlebar',,1744,1715,37.395,1.72E-01,4.15E-01,1.01E+01,6.43194,0,1.023484568,110,195,1,1,,110,TRUE,85,1.159949177,60,221
 'Bellacorick' to         'Moy',,1744,1521,27,7.62E-02,3.93E-01,9.34E+00,2.0574,0,0.719063517,110,137,1,1,,110,TRUE,84,1.10221415,59,210
 'Bellacorick' to  'Bellacorick' 6,,1744,1261,12.3,2.20E-01,3.50E-01,19.73685332,2.706,0,5.243390172,110,999,1,1,,110,TRUE,83,5.243390172,58,999
 'Bellacorick' to  'Srahnakilly' 2,,1744,1259,4,3.06E-02,1.33E-01,2.90E+02,0.1224,0,1.007738652,110,192.0000001,1,1,,110,TRUE,82,1.007738651,57,192
 'BarnahelyB' to    'RaffeenB',,1745,1482,1.8,1.41E-01,4.10E-01,1.02E+01,0.2538,0,0.519615242,110,98.99999995,1,1,,110,TRUE,81,0.635085296,56,121
  'Barnahely' to  'BarnahelyB',,1746,1745,0.001,5,10,3.18E+04,0.005,0,0.713814878,110,135.9999999,1,1,,110,TRUE,80,0.834533571,na,159
  'Barnahely' to     'Raffeen',,1746,1484,1.7,1.92E-01,4.20E-01,9.26E+00,0.3264,0,0.330664245,110,62.99999998,1,1,,110,TRUE,79,0.482874771,55,92
 'Barnageeragh' to    'Cloghran',,1747,1739,0.85,1.44E-01,2.85E-01,2.91E+02,0.1224,0,1.007738652,110,192.0000001,1,1,,110,TRUE,78,1.007738651,na,192
 'Barnageeragh' to  'Snughborough',,1747,1460,1.2,1.02E-01,2.02E-01,2.92E+02,0.1224,0,1.007738652,110,192.0000001,1,1,,110,TRUE,77,1.007738651,54,192
  'Ballydine' to   'Cullenagh',,1748,1683,21.8,1.73E-01,4.17E-01,8.84E+00,3.7714,0,1.028733207,110,196,1,1,,110,FALSE,76,1.138954622,,217
  'Ballydine' to        'Doon',,1748,1667,11.3,7.60E-02,3.94E-01,9.34E+00,0.8588,0,0.934257708,110,177.9999999,1,1,,110,TRUE,75,1.102214151,52,210
     'Baroda' to     'Monread',,1749,1518,11.2,1.10E-01,3.29E-01,6.92E+01,1.232,0,0.519615242,110,98.99999995,1,1,,110,TRUE,74,0.635085296,51,121
     'Baroda' to   'Newbridge',,1749,1514,7.2,1.01E-01,2.87E-01,1.02E+02,0.7272,0,0.640333935,110,122,1,1,,110,TRUE,73,0.640333935,50,122
    'Binbane' to   'Cath_Fall',,1750,1711,34.261,7.60E-02,3.93E-01,9.26E+00,2.603836,0,0.934257708,110,177.9999999,1,1,,110,TRUE,72,1.102214151,49,210
    'Binbane' to  'Tievebrack',,1750,1451,23.2,1.26E-01,4.04E-01,8.93E+00,2.9232,0,0.713814878,110,135.9999999,1,1,,110,TRUE,71,0.834533571,48,159
 'Blundelstown' to     'Corduff',,1751,1680,18.33,7.60E-02,3.93E-01,9.26E+00,1.39308,0,0.934257708,110,177.9999999,1,1,,110,TRUE,70,1.102214151,47,210
 'Blundelstown' to   'Mullingar',,1751,1523,56.18,7.60E-02,3.93E-01,9.26E+00,4.26968,0,0.934257708,110,177.9999999,1,1,,110,FALSE,69,1.102214151,,210
      'Blake' to     'Blake T',,1752,1305,0.5,7.60E-02,3.93E-01,9.26E+00,0.038,0,0.934257708,110,177.9999999,1,1,,110,TRUE,68,1.102214151,na,210
 'Ballylickey' to   'Dunmanway',,1755,1662,27.57,1.87E-01,4.14E-01,9.34E+00,5.15559,0,0.356907439,110,67.99999997,1,1,,110,TRUE,66,0.645582574,45,123
  'Baltrasna' to      'Deenes',,1756,1734,10.75,7.65E-02,3.93E-01,1.07E+01,0.822375,0,0.934257708,110,177.9999999,1,1,,110,TRUE,65,1.102214151,44,210
  'Baltrasna' to     'Corduff',,1756,1680,15.934,8.05E-02,4.15E-01,9.92E+00,1.282687,0,0.934257708,110,177.9999999,1,1,,110,TRUE,64,1.096965512,43,209
  'Booltiagh' to       'Ennis',,1757,1652,24.687,7.65E-02,3.93E-01,9.26E+00,1.8885555,0,0.934257708,110,177.9999999,1,1,,110,TRUE,63,1.102214151,42,210
  'Booltiagh' to    'Tulbrk T',,1757,315,18.278,7.61E-02,3.93E-01,9.34E+00,1.3909558,0,0.934257708,110,177.9999999,1,1,,110,TRUE,62,1.102214151,41,210
 'Ballywater' to       'Crane',,1758,1697,22.4,4.34E-02,1.27E-01,1.60E+02,0.97216,0,0.356907439,110,67.99999997,1,1,,110,TRUE,61,0.603593463,40,115
       'Athy' to      'Carlow',,1759,1692,24.227,7.61E-02,3.93E-01,9.34E+00,1.8436747,0,0.934257708,110,177.9999999,1,1,,110,TRUE,60,1.102214151,39,210
       'Athy' to  'Coolnabacky',,1759,1561,21.94,7.61E-02,3.93E-01,9.34E+00,1.669634,0,0.934257708,110,177.9999999,1,1,,110,TRUE,59,1.102214151,38,210
 'Ballyvouskil' to  'Clashavoon',,1760,1722,16.774,5.72E-02,4.18E-01,9.79E+00,0.9594728,0,1.94199636,220,740,1,1,,110,TRUE,58,2.078460969,37,792
 'Ballyvouskil' to  'Ballynahulla',,1760,1581,14.5,6.68E-02,4.21E-01,8.76E+00,0.9686,0,1.997107068,220,761.0000002,1,1,,110,TRUE,57,2.083709608,36,794
 'Ballyvouskil' to  'BVK Statcom',,1761,1359,0.001,5,10,3.18E+04,0.005,0,1.144203261,110,218,1,1,,110,TRUE,56,1.217684204,na,232
 'Ballyvouskil' to  'Ballyvouskil',,1761,1358,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,55,1.102214151,na,210
     'Artane' to   'Fin_urban',,1762,1641,9,6.32E-02,1.36E-01,1.60E+02,0.5688,0,0.629836657,110,119.9999999,1,1,,110,TRUE,54,0.687571684,35,131
     'Artane' to   'McDermott',,1762,1544,4.9,6.42E-02,1.36E-01,1.60E+02,0.31458,0,0.629836657,110,119.9999999,1,1,,110,TRUE,53,0.687571684,34,131
       'Arva' to  'Carrick on S',,1763,1695,43.038,7.62E-02,3.93E-01,9.26E+00,3.2794956,0,0.934257708,110,177.9999999,1,1,,110,TRUE,52,1.096965512,33,209
       'Arva' to    'Gortawee',,1763,1620,30.6,7.63E-02,3.93E-01,9.26E+00,2.33478,0,0.934257708,110,177.9999999,1,1,,110,TRUE,51,1.102214151,32,210
Arva to Balruntagh,,1763,13,54.497,7.61E-02,3.93E-01,9.26E+00,4.1472217,0,0.934257708,110,177.9999999,1,1,,110,FALSE,50,1.102214151,31,210
       'Arva' to       'Navan',,1763,1512,65.497,7.61E-02,3.93E-01,9.26E+00,4.9843217,0,0.934257708,110,177.9999999,1,1,,110,FALSE,49,1.102214151,,210
       'Arva' to    'Shankill',,1763,1472,18.515,7.65E-02,3.93E-01,9.34E+00,1.4163975,0,0.934257708,110,177.9999999,1,1,,110,TRUE,48,1.102214151,28,210
       'Arva' to    'Shankill'2,,1763,1472,23.56,7.60E-02,3.92E-01,1.08E+01,1.79056,0,0.719063517,110,137,1,1,,110,TRUE,47,1.10221415,28,210
  'Aughinish' to  'Ballinknocka',,1764,1765,4.56,7.70E-02,3.95E-01,9.83E+00,0.35112,0,0.934257708,110,177.9999999,1,1,,110,TRUE,46,1.102214151,27,210
  'Aughinish' to  'Castlefarm',,1764,1704,0.65,1.88E-01,3.72E-01,4.45E+01,0.1222,0,0.503869326,110,96.00000003,1,1,,110,TRUE,45,0.503869326,na,96
  'Aughinish' to    'Moneteen',,1764,1533,27.5,7.61E-02,3.93E-01,9.26E+00,2.09275,0,0.934257708,110,177.9999999,1,1,,110,TRUE,44,1.102214151,26,210
  'Aughinish' to   'Seal Rock',,1764,1464,1,1.22E-01,0.242,1.60E+02,0.122,0,0.629836657,110,119.9999999,1,1,,110,TRUE,43,0.629836658,na,120
  'Aughinish' to   'Seal Rock' 2,,1764,1462,1,1.22E-01,0.242,1.60E+02,0.122,0,0.629836657,110,119.9999999,1,1,,110,TRUE,42,0.629836658,na,120
  'Aughinish' to  'Castlefarm' 2,,1764,1090,0.67,1.82E-01,3.79E-01,4.71E+01,0.12194,0,0.503869326,110,96.00000003,1,1,,110,TRUE,41,0.503869326,na,96
 'Ballinknocka' to  'Kilpaddoge',,1765,1572,28.23,7.63E-02,3.93E-01,9.34E+00,2.153949,0,0.934257708,110,177.9999999,1,1,,110,TRUE,40,1.102214151,25,210
    'Athlone' to   'Lanesboro',,1766,1566,35.793,7.60E-02,3.93E-01,9.26E+00,2.720268,0,0.934257708,110,177.9999999,1,1,,110,FALSE,39,1.102214151,24,210
    'Athlone' to  'Shannonbridg',,1766,1476,21.628,7.55E-02,3.89E-01,1.37E+01,1.632914,0,0.934257708,110,177.9999999,1,1,,110,TRUE,38,0.997241374,23,190
    'Athlone' to     'Ath_cap',,1766,1364,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,37,0.645582574,na,123
    'Athlone' to  'mob_cap',,1766,1363,0.001,5,10,3.18E+04,0.005,0,52.48113947,110,9999,1,1,,110,TRUE,36,52.48113947,na,9999
      'Athea' to     'Dromada',,1767,1670,5.463,2.69E-02,1.26E-01,2.90E+02,0.1469547,0,0.629836657,110,119.9999999,1,1,,110,TRUE,35,0.734809434,22,140
      'Athea' to     'Athea-2',,1767,1377,0.001,5,10,3.18E+04,0.005,0,0.934257708,110,177.9999999,1,1,,110,TRUE,34,1.102214151,na,210
      'Athea' to  'Knockanure B',,1767,744,6.707,7.51E-02,3.75E-01,2.68E+01,0.5036957,0,0.934257708,110,177.9999999,1,1,,110,TRUE,33,1.102214151,21,210
     'Arklow' to  'Carrickmines',,1768,1706,53.613,5.60E-02,4.12E-01,9.98E+00,3.002328,0,1.138954622,220,434,1,1,,110,TRUE,32,1.346275855,20,513
     'Arklow' to   'Lodgewood',,1768,1550,39.02,5.71E-02,4.19E-01,8.60E+00,2.228042,0,1.138954622,220,434,1,1,,110,TRUE,31,1.346275855,19,513
     'Arklow' to      'Banoge',,1769,1729,29.006,8.64E-02,3.97E-01,9.26E+00,2.5061184,0,0.934257708,110,177.9999999,1,1,,110,FALSE,29,1.102214151,18,210
     'Arklow' to  'Pollahoney',,1769,1500,2.25,8.07E-02,3.98E-01,9.34E+00,0.181575,0,0.934257708,110,177.9999999,1,1,,110,TRUE,28,1.102214151,16,210
     'Arklow' to  'Pollahoney' 2,,1769,1500,2.38,7.63E-02,3.97E-01,9.92E+00,0.181594,0,0.934257708,110,177.9999999,1,1,,110,TRUE,27,1.102214151,16,210
      'Anner' to        'Doon',,1770,1667,2,1.88E-01,4.17E-01,7.89E+00,0.376,0,0.236188746,110,44.99999991,1,1,,110,TRUE,26,0.645582574,15,123
  'Adamstown' to  'Grange Castl',,1771,1616,2.5,8.71E-02,1.84E-01,2.64E+02,0.21775,0,0.734809434,110,140.0000001,1,1,,110,TRUE,25,0.734809433,14,140
  'Adamstown' to  'Inch_Country',,1771,1604,10.5,1.05E-01,3.15E-01,5.93E+01,1.1025,0,0.540609798,110,103.0000001,1,1,,110,TRUE,24,0.703317601,13,134
      'Ahane' to   'Killonan2',,1772,707,3.766,1.25E-01,3.95E-01,2.45E+01,0.47075,0,0.356907439,110,67.99999997,1,1,,110,TRUE,23,0.587847547,12,112
  'Agannygal' to  'Derrybrien',,1774,1660,8,1.89E-01,4.17E-01,8.51E+00,1.512,0,0.551107075,110,105,1,1,,110,TRUE,22,0.645582574,11,123
  'Agannygal' to       'Ennis',,1774,1652,38.2,1.88E-01,4.16E-01,8.43E+00,7.1816,0,0.519615242,110,98.99999995,1,1,,110,TRUE,21,0.635085296,10,121
  'Agannygal' to  'Shannonbridg',,1774,1476,45.878,1.81E-01,4.14E-01,9.67E+00,8.303918,0,0.545858436,110,103.9999999,1,1,,110,FALSE,20,0.624588019,9,119
   'Agh_AT14' to    'AghT2102',,1775,1773,0.001,5,10,3.18E+04,0.005,0,2.621695086,220,999,1,1,,110,TRUE,19,2.621695086,na,999
     'Arigna' to    'Arigna_T',,1776,1401,0.207,5.90E-01,1.17E+00,1.27E+01,0.12213,0,0.551107075,110,105,1,1,,110,TRUE,18,0.645582574,na,123
   'Aghada_B' to    'Agh_AT14',,1777,1775,0.001,5,10,3.18E+04,0.005,0,2.621695086,220,999,1,1,,110,TRUE,17,2.621695086,na,999
   'Aghada_B' to    'Glanagow',,1777,1617,3.78,1.29E-01,2.56E-01,1.80E+02,0.48762,0,1.503735019,220,572.9999999,1,1,,110,TRUE,16,1.503735019,8,573
   'Aghada_B' to   'Knockraha',,1777,1596,25.6,5.67E-02,4.20E-01,8.62E+00,1.45152,0,1.031357526,220,392.9999999,1,1,,110,FALSE,15,1.228181482,7,468
     'Aghada' to    'Aghada_B',,1778,1777,0.001,5,10,3.18E+04,0.005,0,1.556221407,220,592.9999998,1,1,,110,TRUE,14,1.556221408,na,593
     'Aghada' to    'AghT2102',,1778,1773,1.4,3.49E-01,6.91E-01,1.80E+02,0.4886,0,1.556221407,220,592.9999998,1,1,,110,TRUE,13,1.556221408,6,593
     'Aghada' to   'Knockraha',,1778,1596,25.6,5.66E-02,4.13E-01,8.86E+00,1.44896,0,1.031357526,220,392.9999999,1,1,,110,FALSE,12,1.228181482,5,468
     'Aghada' to     'Raffeen',,1778,1483,14.387,3.67E-02,3.06E-01,1.15E+02,0.5280029,0,1.138954622,220,434,1,1,,110,TRUE,11,1.346275855,4,513
     'Aghada' to   'Longpoint',,1778,1409,0.96814,5.05E-01,1.00E+00,1.80E+02,0.4889107,0,1.556221407,220,592.9999998,1,1,,110,TRUE,10,1.556221408,na,593
     'Aghada' to   'Whitegate',,1779,1428,3.1,1.91E-01,4.18E-01,8.51E+00,0.5921,0,0.519615242,110,98.99999995,1,1,,110,TRUE,9,0.635085296,3,121
 'Ardnacrusha' to    'Drumline',,1780,1671,18.154,1.83E-01,4.21E-01,8.76E+00,3.322182,0,0.519615242,110,98.99999995,1,1,,110,TRUE,8,0.635085296,2,121
 'Ardnacrusha' to       'Ennis',,1780,1652,32.321,1.81E-01,4.15E-01,9.75E+00,5.850101,0,0.519615242,110,98.99999995,1,1,,110,TRUE,7,0.635085296,1,121
 'Ardnacrusha' to    'Limerick',,1780,1563,11.702,7.34E-02,3.83E-01,2.61E+01,0.8589268,0,0.934257708,110,177.9999999,1,1,,110,TRUE,6,1.096965512,0,209
 'Ardnacrusha' to  'Ardnacrusha' 2,,1780,1420,0.001,5,10,3.18E+04,0.005,0,5.243390172,110,999,1,1,,110,TRUE,5,5.243390172,na,999
 'Ardnacrusha' to   'Ardna_Cap',,1780,1417,0.001,5,10,3.18E+04,0.005,0,0.551107075,110,105,1,1,,110,TRUE,4,0.645582574,na,123
 'Bedford Row' to    'Ringsend' 2,,1784,440,5.14,5.99E-02,5.94E-02,1.41E+02,0.307886,0,151.9190879,38,9998.999998,1,1,,110,TRUE,3,151.9190879,,9999
 'Bedford Row' to    'Ringsend',,1784,440,3.96,7.06E-02,6.21E-02,1.43E+02,0.279576,0,151.9190879,38,9998.999998,1,1,,110,TRUE,2,151.9190879,,9999
   'FMN LOOP' to  'North_Wall',,1785,504,1,5.20E-02,5.65E-02,4.56E+02,0.052,0,1.519342814,38,100,1,1,,110,TRUE,1,1.519342814,,100
Celtic,,1,0,0.1,16.16,32,360.0884226,1.616,0,1.58771324,400,1100,1,1,,110,TRUE,0,1.58771324,na,1100
Knockanarragh to Balruntagh,,1868,13,11,7.61E-02,3.93E-01,9.26E+00,4.1472217,0,0.934257708,110,177.9999999,1,1,,110,TRUE,1063,1.102214151,31,210
Arva to Knockanarragh,,1763,1868,43.497,7.61E-02,3.93E-01,9.26E+00,4.1472217,0,0.934257708,110,177.9999999,1,1,,110,TRUE,1064,1.102214151,31,210
    Gortyrahilly to  'Ballyvouskil',,1869,1761,25,5.16E-02,6.09E-02,2.90E+02,0.253356,0,1.023484568,110,195,1,1,,110,TRUE,1065,1.154700538,247,220
